! Equivalent Secondary Network (120/208V) from Master.dss
Clear
Set DefaultBaseFrequency=60

! ------ CIRCUIT & SLACK SOURCE ------
New Circuit.SecNet bus1=s148 basekv=0.208 phases=3
Edit Vsource.Source bus1=s148 basekv=0.208 phases=3 pu=1.003710 angle=-33.023475 R1=0.00036701 X1=0.00102584 R0=0.00033541 X0=0.00155807

new LineCode.Switch nphases=3 r1=1e-6 r0=1e-6 x1=1e-6 x0=1e-6 c1=0 c0=0

new LineSpacing.101 nconds=3 nphases=3 units=ft x=[0,10,20] h=[50,50,50]
new LineSpacing.102 nconds=3 nphases=3 units=in x=[0,3,6] h=[-48,-48,-48]
new LineSpacing.103 nconds=4 nphases=3 units=in x=[-2.1213,0,2.1213,0] h=[50.1213,48,50.1213,52.2426]

new WireData.397AA gmr=0.0277 rac=0.0477 diam=0.806 gmrunits=ft radunits=in runits=mi normamps=594
new CNData.1000AA gmrac=0.04683 rac=0.1214 diam=1.124 gmrunits=ft runits=mi radunits=in normamps=615
~ diacable=2.08 k=21 gmrstrand=0.00417 rstrand=0.1809 diastrand=0.1285
~ inslayer=0.25 diains=1.64
new WireData.UG500Cu gmr=0.026 rac=0.206 diam=0.814 gmrunits=ft radunits=in runits=mi normamps=430

new LineGeometry.Trans nconds=3 nphases=3 spacing=101 wires=[397AA 397AA 397AA]
new LineGeometry.Pri nconds=3 nphases=3 spacing=102 cncables=[1000AA 1000AA 1000AA]
new LineGeometry.Sec nconds=4 nphases=3 reduce=y spacing=103 wires=[UG500Cu UG500Cu UG500Cu UG500Cu]

! ------ ADDITIONAL THEVENIN SOURCES ------
New Vsource.Veq_24 bus1=s145 basekv=0.208 phases=3 pu=1.004012 angle=-32.993379 R1=0.00037686 X1=0.00107010 R0=0.00033363 X0=0.00159733
New Vsource.Veq_25 bus1=s152 basekv=0.208 phases=3 pu=1.004015 angle=-33.015780 R1=0.00030292 X1=0.00080447 R0=0.00031938 X0=0.00129031
New Vsource.Veq_26 bus1=s149 basekv=0.208 phases=3 pu=1.005615 angle=-32.941007 R1=0.00035589 X1=0.00093501 R0=0.00034134 X0=0.00149825
New Vsource.Veq_27 bus1=s156 basekv=0.208 phases=3 pu=1.005631 angle=-32.989086 R1=0.00029923 X1=0.00079111 R0=0.00031963 X0=0.00128952
New Vsource.Veq_28 bus1=s153 basekv=0.208 phases=3 pu=1.005672 angle=-32.973452 R1=0.00035729 X1=0.00093419 R0=0.00034181 X0=0.00149806
New Vsource.Veq_29 bus1=s160 basekv=0.208 phases=3 pu=1.003798 angle=-33.047019 R1=0.00030376 X1=0.00080372 R0=0.00031966 X0=0.00129021
New Vsource.Veq_30 bus1=s157 basekv=0.208 phases=3 pu=1.002065 angle=-33.098891 R1=0.00036865 X1=0.00102243 R0=0.00033755 X0=0.00155661
New Vsource.Veq_31 bus1=s147 basekv=0.208 phases=3 pu=1.005717 angle=-33.016744 R1=0.00029985 X1=0.00080654 R0=0.00031861 X0=0.00129135
New Vsource.Veq_32 bus1=s146 basekv=0.208 phases=3 pu=1.001761 angle=-33.087058 R1=0.00029069 X1=0.00074663 R0=0.00031994 X0=0.00123566
New Vsource.Veq_33 bus1=s151 basekv=0.208 phases=3 pu=0.999796 angle=-33.187224 R1=0.00028981 X1=0.00072041 R0=0.00032293 X0=0.00123047
New Vsource.Veq_34 bus1=s150 basekv=0.208 phases=3 pu=1.002798 angle=-33.116331 R1=0.00028721 X1=0.00073682 R0=0.00032002 X0=0.00123612
New Vsource.Veq_35 bus1=s155 basekv=0.208 phases=3 pu=1.002243 angle=-33.154785 R1=0.00028944 X1=0.00071895 R0=0.00032274 X0=0.00123113
New Vsource.Veq_36 bus1=s154 basekv=0.208 phases=3 pu=1.001491 angle=-33.137165 R1=0.00029152 X1=0.00074469 R0=0.00031979 X0=0.00123590
New Vsource.Veq_37 bus1=s159 basekv=0.208 phases=3 pu=1.003496 angle=-33.033839 R1=0.00028834 X1=0.00074622 R0=0.00031968 X0=0.00123593
New Vsource.Veq_38 bus1=s158 basekv=0.208 phases=3 pu=1.004598 angle=-32.966419 R1=0.00037605 X1=0.00107000 R0=0.00033387 X0=0.00159680
New Vsource.Veq_39 bus1=s164 basekv=0.208 phases=3 pu=1.005346 angle=-32.949881 R1=0.00035417 X1=0.00093555 R0=0.00034134 X0=0.00149830
New Vsource.Veq_40 bus1=s161 basekv=0.208 phases=3 pu=1.002738 angle=-33.097070 R1=0.00028843 X1=0.00074737 R0=0.00031954 X0=0.00123625
New Vsource.Veq_41 bus1=s168 basekv=0.208 phases=3 pu=1.000862 angle=-33.155194 R1=0.00028835 X1=0.00071911 R0=0.00032254 X0=0.00123107
New Vsource.Veq_42 bus1=s165 basekv=0.208 phases=3 pu=1.000978 angle=-33.175754 R1=0.00028926 X1=0.00071767 R0=0.00032245 X0=0.00123066
New Vsource.Veq_43 bus1=s172 basekv=0.208 phases=3 pu=1.001216 angle=-33.137185 R1=0.00029155 X1=0.00072149 R0=0.00032283 X0=0.00123131
New Vsource.Veq_44 bus1=s169 basekv=0.208 phases=3 pu=1.001671 angle=-33.155630 R1=0.00028883 X1=0.00071851 R0=0.00032230 X0=0.00123091
New Vsource.Veq_45 bus1=s176 basekv=0.208 phases=3 pu=1.001356 angle=-33.177565 R1=0.00028877 X1=0.00071831 R0=0.00032269 X0=0.00123129
New Vsource.Veq_46 bus1=s173 basekv=0.208 phases=3 pu=1.007363 angle=-32.906678 R1=0.00030009 X1=0.00080687 R0=0.00031800 X0=0.00129142
New Vsource.Veq_47 bus1=s163 basekv=0.208 phases=3 pu=1.005664 angle=-32.903722 R1=0.00029650 X1=0.00079341 R0=0.00031946 X0=0.00128997
New Vsource.Veq_48 bus1=s162 basekv=0.208 phases=3 pu=1.002695 angle=-33.108436 R1=0.00029024 X1=0.00072298 R0=0.00032176 X0=0.00123161
New Vsource.Veq_49 bus1=s167 basekv=0.208 phases=3 pu=1.002463 angle=-33.126732 R1=0.00028992 X1=0.00072107 R0=0.00032248 X0=0.00123142
New Vsource.Veq_50 bus1=s166 basekv=0.208 phases=3 pu=1.001477 angle=-33.122650 R1=0.00029182 X1=0.00072205 R0=0.00032248 X0=0.00123082
New Vsource.Veq_51 bus1=s171 basekv=0.208 phases=3 pu=1.003751 angle=-33.073335 R1=0.00028899 X1=0.00071922 R0=0.00032235 X0=0.00123144
New Vsource.Veq_52 bus1=s170 basekv=0.208 phases=3 pu=1.001710 angle=-33.155305 R1=0.00028968 X1=0.00071998 R0=0.00032343 X0=0.00123062
New Vsource.Veq_53 bus1=s175 basekv=0.208 phases=3 pu=1.006777 angle=-32.913430 R1=0.00028426 X1=0.00074155 R0=0.00031874 X0=0.00123710
New Vsource.Veq_54 bus1=s174 basekv=0.208 phases=3 pu=1.006980 angle=-32.860621 R1=0.00035420 X1=0.00093918 R0=0.00034104 X0=0.00149828
New Vsource.Veq_55 bus1=s180 basekv=0.208 phases=3 pu=1.009349 angle=-32.769835 R1=0.00036060 X1=0.00103107 R0=0.00033184 X0=0.00155885
New Vsource.Veq_56 bus1=s177 basekv=0.208 phases=3 pu=1.004380 angle=-33.000317 R1=0.00028588 X1=0.00074080 R0=0.00031899 X0=0.00123637
New Vsource.Veq_57 bus1=s184 basekv=0.208 phases=3 pu=1.003699 angle=-33.039493 R1=0.00029047 X1=0.00074710 R0=0.00031840 X0=0.00123759
New Vsource.Veq_58 bus1=s181 basekv=0.208 phases=3 pu=1.002216 angle=-33.143897 R1=0.00028868 X1=0.00071838 R0=0.00032262 X0=0.00123096
New Vsource.Veq_59 bus1=s188 basekv=0.208 phases=3 pu=1.003955 angle=-33.087692 R1=0.00028882 X1=0.00073979 R0=0.00031981 X0=0.00123626
New Vsource.Veq_60 bus1=s185 basekv=0.208 phases=3 pu=1.005092 angle=-33.008330 R1=0.00028804 X1=0.00072076 R0=0.00032154 X0=0.00123246
New Vsource.Veq_61 bus1=s192 basekv=0.208 phases=3 pu=1.004835 angle=-33.025518 R1=0.00028768 X1=0.00074464 R0=0.00031959 X0=0.00123591
New Vsource.Veq_62 bus1=s189 basekv=0.208 phases=3 pu=1.008400 angle=-32.829381 R1=0.00029514 X1=0.00079655 R0=0.00031816 X0=0.00129103
New Vsource.Veq_63 bus1=s179 basekv=0.208 phases=3 pu=1.007359 angle=-32.847502 R1=0.00036714 X1=0.00105624 R0=0.00033165 X0=0.00158233
New Vsource.Veq_64 bus1=s178 basekv=0.208 phases=3 pu=1.004495 angle=-33.010985 R1=0.00030506 X1=0.00080947 R0=0.00032005 X0=0.00130504
New Vsource.Veq_65 bus1=s183 basekv=0.208 phases=3 pu=1.005083 angle=-32.999182 R1=0.00035782 X1=0.00093853 R0=0.00034165 X0=0.00150719
New Vsource.Veq_66 bus1=s182 basekv=0.208 phases=3 pu=1.005903 angle=-33.040261 R1=0.00029992 X1=0.00079303 R0=0.00031935 X0=0.00129016
New Vsource.Veq_67 bus1=s187 basekv=0.208 phases=3 pu=1.006607 angle=-32.959114 R1=0.00035687 X1=0.00093608 R0=0.00034141 X0=0.00149857
New Vsource.Veq_68 bus1=s186 basekv=0.208 phases=3 pu=1.005292 angle=-32.978581 R1=0.00030004 X1=0.00080230 R0=0.00031961 X0=0.00128997
New Vsource.Veq_69 bus1=s191 basekv=0.208 phases=3 pu=1.005396 angle=-32.929848 R1=0.00037557 X1=0.00106329 R0=0.00033375 X0=0.00159720
New Vsource.Veq_70 bus1=s190 basekv=0.208 phases=3 pu=1.005973 angle=-32.882689 R1=0.00036300 X1=0.00101438 R0=0.00033522 X0=0.00155839

! ------ SECONDARY LINES (INCLUDING PARALLELS) ------
new Line.156 bus1=s1.1.2.3 bus2=s2.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.156_2 bus1=s1.1.2.3 bus2=s2.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.156_3 bus1=s1.1.2.3 bus2=s2.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.156_4 bus1=s1.1.2.3 bus2=s2.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.156_5 bus1=s1.1.2.3 bus2=s2.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.156_6 bus1=s1.1.2.3 bus2=s2.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.157 bus1=s2.1.2.3 bus2=s3.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.157_2 bus1=s2.1.2.3 bus2=s3.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.157_3 bus1=s2.1.2.3 bus2=s3.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.157_4 bus1=s2.1.2.3 bus2=s3.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.157_5 bus1=s2.1.2.3 bus2=s3.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.157_6 bus1=s2.1.2.3 bus2=s3.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.158 bus1=s3.1.2.3 bus2=s4.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.158_2 bus1=s3.1.2.3 bus2=s4.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.158_3 bus1=s3.1.2.3 bus2=s4.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.158_4 bus1=s3.1.2.3 bus2=s4.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.158_5 bus1=s3.1.2.3 bus2=s4.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.158_6 bus1=s3.1.2.3 bus2=s4.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.159 bus1=s4.1.2.3 bus2=s5.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.159_2 bus1=s4.1.2.3 bus2=s5.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.159_3 bus1=s4.1.2.3 bus2=s5.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.159_4 bus1=s4.1.2.3 bus2=s5.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.159_5 bus1=s4.1.2.3 bus2=s5.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.159_6 bus1=s4.1.2.3 bus2=s5.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.160 bus1=s5.1.2.3 bus2=s6.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.160_2 bus1=s5.1.2.3 bus2=s6.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.160_3 bus1=s5.1.2.3 bus2=s6.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.160_4 bus1=s5.1.2.3 bus2=s6.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.160_5 bus1=s5.1.2.3 bus2=s6.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.160_6 bus1=s5.1.2.3 bus2=s6.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.161 bus1=s6.1.2.3 bus2=s7.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.161_2 bus1=s6.1.2.3 bus2=s7.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.161_3 bus1=s6.1.2.3 bus2=s7.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.161_4 bus1=s6.1.2.3 bus2=s7.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.161_5 bus1=s6.1.2.3 bus2=s7.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.161_6 bus1=s6.1.2.3 bus2=s7.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.162 bus1=s7.1.2.3 bus2=s8.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.162_2 bus1=s7.1.2.3 bus2=s8.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.162_3 bus1=s7.1.2.3 bus2=s8.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.162_4 bus1=s7.1.2.3 bus2=s8.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.162_5 bus1=s7.1.2.3 bus2=s8.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.162_6 bus1=s7.1.2.3 bus2=s8.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.163 bus1=s8.1.2.3 bus2=s9.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.163_2 bus1=s8.1.2.3 bus2=s9.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.163_3 bus1=s8.1.2.3 bus2=s9.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.163_4 bus1=s8.1.2.3 bus2=s9.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.163_5 bus1=s8.1.2.3 bus2=s9.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.163_6 bus1=s8.1.2.3 bus2=s9.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.164 bus1=s9.1.2.3 bus2=s10.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.164_2 bus1=s9.1.2.3 bus2=s10.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.164_3 bus1=s9.1.2.3 bus2=s10.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.164_4 bus1=s9.1.2.3 bus2=s10.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.164_5 bus1=s9.1.2.3 bus2=s10.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.164_6 bus1=s9.1.2.3 bus2=s10.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.165 bus1=s10.1.2.3 bus2=s11.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.165_2 bus1=s10.1.2.3 bus2=s11.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.165_3 bus1=s10.1.2.3 bus2=s11.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.165_4 bus1=s10.1.2.3 bus2=s11.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.165_5 bus1=s10.1.2.3 bus2=s11.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.165_6 bus1=s10.1.2.3 bus2=s11.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.166 bus1=s11.1.2.3 bus2=s12.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.166_2 bus1=s11.1.2.3 bus2=s12.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.166_3 bus1=s11.1.2.3 bus2=s12.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.166_4 bus1=s11.1.2.3 bus2=s12.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.166_5 bus1=s11.1.2.3 bus2=s12.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.166_6 bus1=s11.1.2.3 bus2=s12.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.167 bus1=s12.1.2.3 bus2=s13.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.167_2 bus1=s12.1.2.3 bus2=s13.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.167_3 bus1=s12.1.2.3 bus2=s13.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.167_4 bus1=s12.1.2.3 bus2=s13.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.167_5 bus1=s12.1.2.3 bus2=s13.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.167_6 bus1=s12.1.2.3 bus2=s13.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.168 bus1=s13.1.2.3 bus2=s14.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.168_2 bus1=s13.1.2.3 bus2=s14.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.168_3 bus1=s13.1.2.3 bus2=s14.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.168_4 bus1=s13.1.2.3 bus2=s14.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.168_5 bus1=s13.1.2.3 bus2=s14.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.168_6 bus1=s13.1.2.3 bus2=s14.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.169 bus1=s14.1.2.3 bus2=s15.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.169_2 bus1=s14.1.2.3 bus2=s15.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.169_3 bus1=s14.1.2.3 bus2=s15.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.169_4 bus1=s14.1.2.3 bus2=s15.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.169_5 bus1=s14.1.2.3 bus2=s15.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.169_6 bus1=s14.1.2.3 bus2=s15.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.170 bus1=s15.1.2.3 bus2=s16.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.170_2 bus1=s15.1.2.3 bus2=s16.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.170_3 bus1=s15.1.2.3 bus2=s16.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.170_4 bus1=s15.1.2.3 bus2=s16.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.170_5 bus1=s15.1.2.3 bus2=s16.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.170_6 bus1=s15.1.2.3 bus2=s16.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.171 bus1=s16.1.2.3 bus2=s17.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.171_2 bus1=s16.1.2.3 bus2=s17.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.171_3 bus1=s16.1.2.3 bus2=s17.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.171_4 bus1=s16.1.2.3 bus2=s17.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.171_5 bus1=s16.1.2.3 bus2=s17.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.171_6 bus1=s16.1.2.3 bus2=s17.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.172 bus1=s17.1.2.3 bus2=s18.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.172_2 bus1=s17.1.2.3 bus2=s18.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.172_3 bus1=s17.1.2.3 bus2=s18.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.172_4 bus1=s17.1.2.3 bus2=s18.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.172_5 bus1=s17.1.2.3 bus2=s18.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.172_6 bus1=s17.1.2.3 bus2=s18.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.173 bus1=s18.1.2.3 bus2=s19.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.173_2 bus1=s18.1.2.3 bus2=s19.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.173_3 bus1=s18.1.2.3 bus2=s19.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.173_4 bus1=s18.1.2.3 bus2=s19.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.173_5 bus1=s18.1.2.3 bus2=s19.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.173_6 bus1=s18.1.2.3 bus2=s19.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.174 bus1=s19.1.2.3 bus2=s20.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.174_2 bus1=s19.1.2.3 bus2=s20.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.174_3 bus1=s19.1.2.3 bus2=s20.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.174_4 bus1=s19.1.2.3 bus2=s20.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.174_5 bus1=s19.1.2.3 bus2=s20.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.174_6 bus1=s19.1.2.3 bus2=s20.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.175 bus1=s20.1.2.3 bus2=s21.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.175_2 bus1=s20.1.2.3 bus2=s21.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.175_3 bus1=s20.1.2.3 bus2=s21.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.175_4 bus1=s20.1.2.3 bus2=s21.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.175_5 bus1=s20.1.2.3 bus2=s21.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.175_6 bus1=s20.1.2.3 bus2=s21.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.176 bus1=s42.1.2.3 bus2=s43.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.176_2 bus1=s42.1.2.3 bus2=s43.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.176_3 bus1=s42.1.2.3 bus2=s43.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.176_4 bus1=s42.1.2.3 bus2=s43.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.176_5 bus1=s42.1.2.3 bus2=s43.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.176_6 bus1=s42.1.2.3 bus2=s43.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.177 bus1=s43.1.2.3 bus2=s44.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.177_2 bus1=s43.1.2.3 bus2=s44.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.177_3 bus1=s43.1.2.3 bus2=s44.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.177_4 bus1=s43.1.2.3 bus2=s44.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.177_5 bus1=s43.1.2.3 bus2=s44.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.177_6 bus1=s43.1.2.3 bus2=s44.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.178 bus1=s44.1.2.3 bus2=s45.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.178_2 bus1=s44.1.2.3 bus2=s45.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.178_3 bus1=s44.1.2.3 bus2=s45.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.178_4 bus1=s44.1.2.3 bus2=s45.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.178_5 bus1=s44.1.2.3 bus2=s45.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.178_6 bus1=s44.1.2.3 bus2=s45.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.179 bus1=s45.1.2.3 bus2=s46.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.179_2 bus1=s45.1.2.3 bus2=s46.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.179_3 bus1=s45.1.2.3 bus2=s46.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.179_4 bus1=s45.1.2.3 bus2=s46.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.179_5 bus1=s45.1.2.3 bus2=s46.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.179_6 bus1=s45.1.2.3 bus2=s46.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.180 bus1=s46.1.2.3 bus2=s47.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.180_2 bus1=s46.1.2.3 bus2=s47.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.180_3 bus1=s46.1.2.3 bus2=s47.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.180_4 bus1=s46.1.2.3 bus2=s47.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.180_5 bus1=s46.1.2.3 bus2=s47.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.180_6 bus1=s46.1.2.3 bus2=s47.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.181 bus1=s47.1.2.3 bus2=s48.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.181_2 bus1=s47.1.2.3 bus2=s48.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.181_3 bus1=s47.1.2.3 bus2=s48.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.181_4 bus1=s47.1.2.3 bus2=s48.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.181_5 bus1=s47.1.2.3 bus2=s48.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.181_6 bus1=s47.1.2.3 bus2=s48.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.182 bus1=s48.1.2.3 bus2=s49.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.182_2 bus1=s48.1.2.3 bus2=s49.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.182_3 bus1=s48.1.2.3 bus2=s49.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.182_4 bus1=s48.1.2.3 bus2=s49.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.182_5 bus1=s48.1.2.3 bus2=s49.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.182_6 bus1=s48.1.2.3 bus2=s49.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.183 bus1=s49.1.2.3 bus2=s50.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.183_2 bus1=s49.1.2.3 bus2=s50.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.183_3 bus1=s49.1.2.3 bus2=s50.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.183_4 bus1=s49.1.2.3 bus2=s50.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.183_5 bus1=s49.1.2.3 bus2=s50.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.183_6 bus1=s49.1.2.3 bus2=s50.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.184 bus1=s50.1.2.3 bus2=s51.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.184_2 bus1=s50.1.2.3 bus2=s51.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.184_3 bus1=s50.1.2.3 bus2=s51.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.184_4 bus1=s50.1.2.3 bus2=s51.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.184_5 bus1=s50.1.2.3 bus2=s51.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.184_6 bus1=s50.1.2.3 bus2=s51.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.185 bus1=s51.1.2.3 bus2=s52.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.185_2 bus1=s51.1.2.3 bus2=s52.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.185_3 bus1=s51.1.2.3 bus2=s52.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.185_4 bus1=s51.1.2.3 bus2=s52.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.185_5 bus1=s51.1.2.3 bus2=s52.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.185_6 bus1=s51.1.2.3 bus2=s52.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.186 bus1=s52.1.2.3 bus2=s53.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.186_2 bus1=s52.1.2.3 bus2=s53.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.186_3 bus1=s52.1.2.3 bus2=s53.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.186_4 bus1=s52.1.2.3 bus2=s53.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.186_5 bus1=s52.1.2.3 bus2=s53.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.186_6 bus1=s52.1.2.3 bus2=s53.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.187 bus1=s53.1.2.3 bus2=s54.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.187_2 bus1=s53.1.2.3 bus2=s54.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.187_3 bus1=s53.1.2.3 bus2=s54.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.187_4 bus1=s53.1.2.3 bus2=s54.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.187_5 bus1=s53.1.2.3 bus2=s54.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.187_6 bus1=s53.1.2.3 bus2=s54.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.188 bus1=s54.1.2.3 bus2=s55.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.188_2 bus1=s54.1.2.3 bus2=s55.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.188_3 bus1=s54.1.2.3 bus2=s55.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.188_4 bus1=s54.1.2.3 bus2=s55.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.188_5 bus1=s54.1.2.3 bus2=s55.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.188_6 bus1=s54.1.2.3 bus2=s55.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.189 bus1=s55.1.2.3 bus2=s56.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.189_2 bus1=s55.1.2.3 bus2=s56.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.189_3 bus1=s55.1.2.3 bus2=s56.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.189_4 bus1=s55.1.2.3 bus2=s56.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.189_5 bus1=s55.1.2.3 bus2=s56.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.189_6 bus1=s55.1.2.3 bus2=s56.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.190 bus1=s56.1.2.3 bus2=s57.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.190_2 bus1=s56.1.2.3 bus2=s57.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.190_3 bus1=s56.1.2.3 bus2=s57.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.190_4 bus1=s56.1.2.3 bus2=s57.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.190_5 bus1=s56.1.2.3 bus2=s57.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.190_6 bus1=s56.1.2.3 bus2=s57.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.191 bus1=s57.1.2.3 bus2=s58.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.191_2 bus1=s57.1.2.3 bus2=s58.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.191_3 bus1=s57.1.2.3 bus2=s58.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.191_4 bus1=s57.1.2.3 bus2=s58.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.191_5 bus1=s57.1.2.3 bus2=s58.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.191_6 bus1=s57.1.2.3 bus2=s58.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.192 bus1=s58.1.2.3 bus2=s59.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.192_2 bus1=s58.1.2.3 bus2=s59.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.192_3 bus1=s58.1.2.3 bus2=s59.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.192_4 bus1=s58.1.2.3 bus2=s59.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.192_5 bus1=s58.1.2.3 bus2=s59.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.192_6 bus1=s58.1.2.3 bus2=s59.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.193 bus1=s59.1.2.3 bus2=s60.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.193_2 bus1=s59.1.2.3 bus2=s60.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.193_3 bus1=s59.1.2.3 bus2=s60.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.193_4 bus1=s59.1.2.3 bus2=s60.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.193_5 bus1=s59.1.2.3 bus2=s60.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.193_6 bus1=s59.1.2.3 bus2=s60.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.194 bus1=s60.1.2.3 bus2=s61.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.194_2 bus1=s60.1.2.3 bus2=s61.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.194_3 bus1=s60.1.2.3 bus2=s61.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.194_4 bus1=s60.1.2.3 bus2=s61.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.194_5 bus1=s60.1.2.3 bus2=s61.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.194_6 bus1=s60.1.2.3 bus2=s61.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.195 bus1=s61.1.2.3 bus2=s62.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.195_2 bus1=s61.1.2.3 bus2=s62.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.195_3 bus1=s61.1.2.3 bus2=s62.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.195_4 bus1=s61.1.2.3 bus2=s62.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.195_5 bus1=s61.1.2.3 bus2=s62.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.195_6 bus1=s61.1.2.3 bus2=s62.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.196 bus1=s83.1.2.3 bus2=s84.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.196_2 bus1=s83.1.2.3 bus2=s84.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.196_3 bus1=s83.1.2.3 bus2=s84.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.196_4 bus1=s83.1.2.3 bus2=s84.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.196_5 bus1=s83.1.2.3 bus2=s84.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.196_6 bus1=s83.1.2.3 bus2=s84.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.197 bus1=s84.1.2.3 bus2=s85.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.197_2 bus1=s84.1.2.3 bus2=s85.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.197_3 bus1=s84.1.2.3 bus2=s85.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.197_4 bus1=s84.1.2.3 bus2=s85.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.197_5 bus1=s84.1.2.3 bus2=s85.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.197_6 bus1=s84.1.2.3 bus2=s85.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.198 bus1=s85.1.2.3 bus2=s86.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.198_2 bus1=s85.1.2.3 bus2=s86.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.198_3 bus1=s85.1.2.3 bus2=s86.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.198_4 bus1=s85.1.2.3 bus2=s86.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.198_5 bus1=s85.1.2.3 bus2=s86.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.198_6 bus1=s85.1.2.3 bus2=s86.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.199 bus1=s86.1.2.3 bus2=s87.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.199_2 bus1=s86.1.2.3 bus2=s87.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.199_3 bus1=s86.1.2.3 bus2=s87.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.199_4 bus1=s86.1.2.3 bus2=s87.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.199_5 bus1=s86.1.2.3 bus2=s87.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.199_6 bus1=s86.1.2.3 bus2=s87.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.200 bus1=s87.1.2.3 bus2=s88.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.200_2 bus1=s87.1.2.3 bus2=s88.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.200_3 bus1=s87.1.2.3 bus2=s88.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.200_4 bus1=s87.1.2.3 bus2=s88.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.200_5 bus1=s87.1.2.3 bus2=s88.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.200_6 bus1=s87.1.2.3 bus2=s88.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.201 bus1=s88.1.2.3 bus2=s89.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.201_2 bus1=s88.1.2.3 bus2=s89.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.201_3 bus1=s88.1.2.3 bus2=s89.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.201_4 bus1=s88.1.2.3 bus2=s89.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.201_5 bus1=s88.1.2.3 bus2=s89.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.201_6 bus1=s88.1.2.3 bus2=s89.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.202 bus1=s89.1.2.3 bus2=s90.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.202_2 bus1=s89.1.2.3 bus2=s90.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.202_3 bus1=s89.1.2.3 bus2=s90.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.202_4 bus1=s89.1.2.3 bus2=s90.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.202_5 bus1=s89.1.2.3 bus2=s90.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.202_6 bus1=s89.1.2.3 bus2=s90.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.203 bus1=s90.1.2.3 bus2=s91.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.203_2 bus1=s90.1.2.3 bus2=s91.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.203_3 bus1=s90.1.2.3 bus2=s91.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.203_4 bus1=s90.1.2.3 bus2=s91.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.203_5 bus1=s90.1.2.3 bus2=s91.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.203_6 bus1=s90.1.2.3 bus2=s91.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.204 bus1=s91.1.2.3 bus2=s92.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.204_2 bus1=s91.1.2.3 bus2=s92.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.204_3 bus1=s91.1.2.3 bus2=s92.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.204_4 bus1=s91.1.2.3 bus2=s92.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.204_5 bus1=s91.1.2.3 bus2=s92.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.204_6 bus1=s91.1.2.3 bus2=s92.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.205 bus1=s92.1.2.3 bus2=s93.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.205_2 bus1=s92.1.2.3 bus2=s93.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.205_3 bus1=s92.1.2.3 bus2=s93.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.205_4 bus1=s92.1.2.3 bus2=s93.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.205_5 bus1=s92.1.2.3 bus2=s93.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.205_6 bus1=s92.1.2.3 bus2=s93.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.206 bus1=s93.1.2.3 bus2=s94.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.206_2 bus1=s93.1.2.3 bus2=s94.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.206_3 bus1=s93.1.2.3 bus2=s94.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.206_4 bus1=s93.1.2.3 bus2=s94.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.206_5 bus1=s93.1.2.3 bus2=s94.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.206_6 bus1=s93.1.2.3 bus2=s94.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.207 bus1=s94.1.2.3 bus2=s95.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.207_2 bus1=s94.1.2.3 bus2=s95.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.207_3 bus1=s94.1.2.3 bus2=s95.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.207_4 bus1=s94.1.2.3 bus2=s95.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.207_5 bus1=s94.1.2.3 bus2=s95.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.207_6 bus1=s94.1.2.3 bus2=s95.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.208 bus1=s95.1.2.3 bus2=s96.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.208_2 bus1=s95.1.2.3 bus2=s96.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.208_3 bus1=s95.1.2.3 bus2=s96.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.208_4 bus1=s95.1.2.3 bus2=s96.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.208_5 bus1=s95.1.2.3 bus2=s96.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.208_6 bus1=s95.1.2.3 bus2=s96.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.209 bus1=s96.1.2.3 bus2=s97.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.209_2 bus1=s96.1.2.3 bus2=s97.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.209_3 bus1=s96.1.2.3 bus2=s97.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.209_4 bus1=s96.1.2.3 bus2=s97.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.209_5 bus1=s96.1.2.3 bus2=s97.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.209_6 bus1=s96.1.2.3 bus2=s97.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.210 bus1=s97.1.2.3 bus2=s98.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.210_2 bus1=s97.1.2.3 bus2=s98.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.210_3 bus1=s97.1.2.3 bus2=s98.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.210_4 bus1=s97.1.2.3 bus2=s98.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.210_5 bus1=s97.1.2.3 bus2=s98.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.210_6 bus1=s97.1.2.3 bus2=s98.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.211 bus1=s98.1.2.3 bus2=s99.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.211_2 bus1=s98.1.2.3 bus2=s99.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.211_3 bus1=s98.1.2.3 bus2=s99.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.211_4 bus1=s98.1.2.3 bus2=s99.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.211_5 bus1=s98.1.2.3 bus2=s99.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.211_6 bus1=s98.1.2.3 bus2=s99.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.212 bus1=s99.1.2.3 bus2=s100.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.212_2 bus1=s99.1.2.3 bus2=s100.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.212_3 bus1=s99.1.2.3 bus2=s100.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.212_4 bus1=s99.1.2.3 bus2=s100.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.212_5 bus1=s99.1.2.3 bus2=s100.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.212_6 bus1=s99.1.2.3 bus2=s100.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.213 bus1=s100.1.2.3 bus2=s101.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.213_2 bus1=s100.1.2.3 bus2=s101.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.213_3 bus1=s100.1.2.3 bus2=s101.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.213_4 bus1=s100.1.2.3 bus2=s101.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.213_5 bus1=s100.1.2.3 bus2=s101.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.213_6 bus1=s100.1.2.3 bus2=s101.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.214 bus1=s101.1.2.3 bus2=s102.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.214_2 bus1=s101.1.2.3 bus2=s102.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.214_3 bus1=s101.1.2.3 bus2=s102.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.214_4 bus1=s101.1.2.3 bus2=s102.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.214_5 bus1=s101.1.2.3 bus2=s102.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.214_6 bus1=s101.1.2.3 bus2=s102.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.215 bus1=s102.1.2.3 bus2=s103.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.215_2 bus1=s102.1.2.3 bus2=s103.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.215_3 bus1=s102.1.2.3 bus2=s103.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.215_4 bus1=s102.1.2.3 bus2=s103.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.215_5 bus1=s102.1.2.3 bus2=s103.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.215_6 bus1=s102.1.2.3 bus2=s103.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.216 bus1=s124.1.2.3 bus2=s125.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.216_2 bus1=s124.1.2.3 bus2=s125.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.216_3 bus1=s124.1.2.3 bus2=s125.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.216_4 bus1=s124.1.2.3 bus2=s125.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.216_5 bus1=s124.1.2.3 bus2=s125.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.216_6 bus1=s124.1.2.3 bus2=s125.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.217 bus1=s125.1.2.3 bus2=s126.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.217_2 bus1=s125.1.2.3 bus2=s126.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.217_3 bus1=s125.1.2.3 bus2=s126.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.217_4 bus1=s125.1.2.3 bus2=s126.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.217_5 bus1=s125.1.2.3 bus2=s126.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.217_6 bus1=s125.1.2.3 bus2=s126.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.218 bus1=s126.1.2.3 bus2=s127.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.218_2 bus1=s126.1.2.3 bus2=s127.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.218_3 bus1=s126.1.2.3 bus2=s127.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.218_4 bus1=s126.1.2.3 bus2=s127.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.218_5 bus1=s126.1.2.3 bus2=s127.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.218_6 bus1=s126.1.2.3 bus2=s127.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.219 bus1=s127.1.2.3 bus2=s128.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.219_2 bus1=s127.1.2.3 bus2=s128.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.219_3 bus1=s127.1.2.3 bus2=s128.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.219_4 bus1=s127.1.2.3 bus2=s128.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.219_5 bus1=s127.1.2.3 bus2=s128.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.219_6 bus1=s127.1.2.3 bus2=s128.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.220 bus1=s128.1.2.3 bus2=s129.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.220_2 bus1=s128.1.2.3 bus2=s129.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.220_3 bus1=s128.1.2.3 bus2=s129.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.220_4 bus1=s128.1.2.3 bus2=s129.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.220_5 bus1=s128.1.2.3 bus2=s129.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.220_6 bus1=s128.1.2.3 bus2=s129.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.221 bus1=s129.1.2.3 bus2=s130.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.221_2 bus1=s129.1.2.3 bus2=s130.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.221_3 bus1=s129.1.2.3 bus2=s130.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.221_4 bus1=s129.1.2.3 bus2=s130.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.221_5 bus1=s129.1.2.3 bus2=s130.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.221_6 bus1=s129.1.2.3 bus2=s130.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.222 bus1=s130.1.2.3 bus2=s131.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.222_2 bus1=s130.1.2.3 bus2=s131.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.222_3 bus1=s130.1.2.3 bus2=s131.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.222_4 bus1=s130.1.2.3 bus2=s131.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.222_5 bus1=s130.1.2.3 bus2=s131.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.222_6 bus1=s130.1.2.3 bus2=s131.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.223 bus1=s131.1.2.3 bus2=s132.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.223_2 bus1=s131.1.2.3 bus2=s132.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.223_3 bus1=s131.1.2.3 bus2=s132.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.223_4 bus1=s131.1.2.3 bus2=s132.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.223_5 bus1=s131.1.2.3 bus2=s132.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.223_6 bus1=s131.1.2.3 bus2=s132.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.224 bus1=s132.1.2.3 bus2=s133.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.224_2 bus1=s132.1.2.3 bus2=s133.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.224_3 bus1=s132.1.2.3 bus2=s133.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.224_4 bus1=s132.1.2.3 bus2=s133.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.224_5 bus1=s132.1.2.3 bus2=s133.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.224_6 bus1=s132.1.2.3 bus2=s133.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.225 bus1=s133.1.2.3 bus2=s134.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.225_2 bus1=s133.1.2.3 bus2=s134.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.225_3 bus1=s133.1.2.3 bus2=s134.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.225_4 bus1=s133.1.2.3 bus2=s134.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.225_5 bus1=s133.1.2.3 bus2=s134.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.225_6 bus1=s133.1.2.3 bus2=s134.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.226 bus1=s134.1.2.3 bus2=s135.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.226_2 bus1=s134.1.2.3 bus2=s135.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.226_3 bus1=s134.1.2.3 bus2=s135.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.226_4 bus1=s134.1.2.3 bus2=s135.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.226_5 bus1=s134.1.2.3 bus2=s135.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.226_6 bus1=s134.1.2.3 bus2=s135.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.227 bus1=s135.1.2.3 bus2=s136.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.227_2 bus1=s135.1.2.3 bus2=s136.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.227_3 bus1=s135.1.2.3 bus2=s136.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.227_4 bus1=s135.1.2.3 bus2=s136.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.227_5 bus1=s135.1.2.3 bus2=s136.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.227_6 bus1=s135.1.2.3 bus2=s136.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.228 bus1=s136.1.2.3 bus2=s137.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.228_2 bus1=s136.1.2.3 bus2=s137.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.228_3 bus1=s136.1.2.3 bus2=s137.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.228_4 bus1=s136.1.2.3 bus2=s137.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.228_5 bus1=s136.1.2.3 bus2=s137.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.228_6 bus1=s136.1.2.3 bus2=s137.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.229 bus1=s137.1.2.3 bus2=s138.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.229_2 bus1=s137.1.2.3 bus2=s138.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.229_3 bus1=s137.1.2.3 bus2=s138.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.229_4 bus1=s137.1.2.3 bus2=s138.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.229_5 bus1=s137.1.2.3 bus2=s138.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.229_6 bus1=s137.1.2.3 bus2=s138.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.230 bus1=s138.1.2.3 bus2=s139.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.230_2 bus1=s138.1.2.3 bus2=s139.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.230_3 bus1=s138.1.2.3 bus2=s139.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.230_4 bus1=s138.1.2.3 bus2=s139.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.230_5 bus1=s138.1.2.3 bus2=s139.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.230_6 bus1=s138.1.2.3 bus2=s139.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.231 bus1=s139.1.2.3 bus2=s140.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.231_2 bus1=s139.1.2.3 bus2=s140.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.231_3 bus1=s139.1.2.3 bus2=s140.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.231_4 bus1=s139.1.2.3 bus2=s140.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.231_5 bus1=s139.1.2.3 bus2=s140.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.231_6 bus1=s139.1.2.3 bus2=s140.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.232 bus1=s140.1.2.3 bus2=s141.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.232_2 bus1=s140.1.2.3 bus2=s141.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.232_3 bus1=s140.1.2.3 bus2=s141.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.232_4 bus1=s140.1.2.3 bus2=s141.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.232_5 bus1=s140.1.2.3 bus2=s141.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.232_6 bus1=s140.1.2.3 bus2=s141.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.233 bus1=s141.1.2.3 bus2=s142.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.233_2 bus1=s141.1.2.3 bus2=s142.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.233_3 bus1=s141.1.2.3 bus2=s142.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.233_4 bus1=s141.1.2.3 bus2=s142.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.233_5 bus1=s141.1.2.3 bus2=s142.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.233_6 bus1=s141.1.2.3 bus2=s142.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.234 bus1=s142.1.2.3 bus2=s143.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.234_2 bus1=s142.1.2.3 bus2=s143.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.234_3 bus1=s142.1.2.3 bus2=s143.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.234_4 bus1=s142.1.2.3 bus2=s143.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.234_5 bus1=s142.1.2.3 bus2=s143.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.234_6 bus1=s142.1.2.3 bus2=s143.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.235 bus1=s143.1.2.3 bus2=s144.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.235_2 bus1=s143.1.2.3 bus2=s144.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.235_3 bus1=s143.1.2.3 bus2=s144.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.235_4 bus1=s143.1.2.3 bus2=s144.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.235_5 bus1=s143.1.2.3 bus2=s144.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.235_6 bus1=s143.1.2.3 bus2=s144.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.236 bus1=s1.1.2.3 bus2=s22.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.236_2 bus1=s1.1.2.3 bus2=s22.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.236_3 bus1=s1.1.2.3 bus2=s22.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.236_4 bus1=s1.1.2.3 bus2=s22.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.236_5 bus1=s1.1.2.3 bus2=s22.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.236_6 bus1=s1.1.2.3 bus2=s22.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.237 bus1=s22.1.2.3 bus2=s27.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.237_2 bus1=s22.1.2.3 bus2=s27.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.237_3 bus1=s22.1.2.3 bus2=s27.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.237_4 bus1=s22.1.2.3 bus2=s27.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.237_5 bus1=s22.1.2.3 bus2=s27.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.237_6 bus1=s22.1.2.3 bus2=s27.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.238 bus1=s27.1.2.3 bus2=s32.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.238_2 bus1=s27.1.2.3 bus2=s32.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.238_3 bus1=s27.1.2.3 bus2=s32.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.238_4 bus1=s27.1.2.3 bus2=s32.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.238_5 bus1=s27.1.2.3 bus2=s32.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.238_6 bus1=s27.1.2.3 bus2=s32.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.239 bus1=s32.1.2.3 bus2=s37.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.239_2 bus1=s32.1.2.3 bus2=s37.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.239_3 bus1=s32.1.2.3 bus2=s37.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.239_4 bus1=s32.1.2.3 bus2=s37.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.239_5 bus1=s32.1.2.3 bus2=s37.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.239_6 bus1=s32.1.2.3 bus2=s37.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.240 bus1=s37.1.2.3 bus2=s42.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.240_2 bus1=s37.1.2.3 bus2=s42.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.240_3 bus1=s37.1.2.3 bus2=s42.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.240_4 bus1=s37.1.2.3 bus2=s42.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.240_5 bus1=s37.1.2.3 bus2=s42.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.240_6 bus1=s37.1.2.3 bus2=s42.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.241 bus1=s42.1.2.3 bus2=s63.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.241_2 bus1=s42.1.2.3 bus2=s63.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.241_3 bus1=s42.1.2.3 bus2=s63.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.241_4 bus1=s42.1.2.3 bus2=s63.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.241_5 bus1=s42.1.2.3 bus2=s63.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.241_6 bus1=s42.1.2.3 bus2=s63.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.242 bus1=s63.1.2.3 bus2=s68.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.242_2 bus1=s63.1.2.3 bus2=s68.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.242_3 bus1=s63.1.2.3 bus2=s68.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.242_4 bus1=s63.1.2.3 bus2=s68.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.242_5 bus1=s63.1.2.3 bus2=s68.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.242_6 bus1=s63.1.2.3 bus2=s68.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.243 bus1=s68.1.2.3 bus2=s73.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.243_2 bus1=s68.1.2.3 bus2=s73.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.243_3 bus1=s68.1.2.3 bus2=s73.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.243_4 bus1=s68.1.2.3 bus2=s73.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.243_5 bus1=s68.1.2.3 bus2=s73.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.243_6 bus1=s68.1.2.3 bus2=s73.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.244 bus1=s73.1.2.3 bus2=s78.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.244_2 bus1=s73.1.2.3 bus2=s78.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.244_3 bus1=s73.1.2.3 bus2=s78.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.244_4 bus1=s73.1.2.3 bus2=s78.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.244_5 bus1=s73.1.2.3 bus2=s78.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.244_6 bus1=s73.1.2.3 bus2=s78.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.245 bus1=s78.1.2.3 bus2=s83.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.245_2 bus1=s78.1.2.3 bus2=s83.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.245_3 bus1=s78.1.2.3 bus2=s83.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.245_4 bus1=s78.1.2.3 bus2=s83.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.245_5 bus1=s78.1.2.3 bus2=s83.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.245_6 bus1=s78.1.2.3 bus2=s83.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.246 bus1=s83.1.2.3 bus2=s104.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.246_2 bus1=s83.1.2.3 bus2=s104.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.246_3 bus1=s83.1.2.3 bus2=s104.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.246_4 bus1=s83.1.2.3 bus2=s104.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.246_5 bus1=s83.1.2.3 bus2=s104.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.246_6 bus1=s83.1.2.3 bus2=s104.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.247 bus1=s104.1.2.3 bus2=s109.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.247_2 bus1=s104.1.2.3 bus2=s109.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.247_3 bus1=s104.1.2.3 bus2=s109.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.247_4 bus1=s104.1.2.3 bus2=s109.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.247_5 bus1=s104.1.2.3 bus2=s109.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.247_6 bus1=s104.1.2.3 bus2=s109.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.248 bus1=s109.1.2.3 bus2=s114.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.248_2 bus1=s109.1.2.3 bus2=s114.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.248_3 bus1=s109.1.2.3 bus2=s114.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.248_4 bus1=s109.1.2.3 bus2=s114.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.248_5 bus1=s109.1.2.3 bus2=s114.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.248_6 bus1=s109.1.2.3 bus2=s114.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.249 bus1=s114.1.2.3 bus2=s119.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.249_2 bus1=s114.1.2.3 bus2=s119.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.249_3 bus1=s114.1.2.3 bus2=s119.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.249_4 bus1=s114.1.2.3 bus2=s119.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.249_5 bus1=s114.1.2.3 bus2=s119.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.249_6 bus1=s114.1.2.3 bus2=s119.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.250 bus1=s119.1.2.3 bus2=s124.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.250_2 bus1=s119.1.2.3 bus2=s124.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.250_3 bus1=s119.1.2.3 bus2=s124.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.250_4 bus1=s119.1.2.3 bus2=s124.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.250_5 bus1=s119.1.2.3 bus2=s124.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.250_6 bus1=s119.1.2.3 bus2=s124.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.251 bus1=s6.1.2.3 bus2=s23.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.251_2 bus1=s6.1.2.3 bus2=s23.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.251_3 bus1=s6.1.2.3 bus2=s23.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.251_4 bus1=s6.1.2.3 bus2=s23.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.251_5 bus1=s6.1.2.3 bus2=s23.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.251_6 bus1=s6.1.2.3 bus2=s23.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.252 bus1=s23.1.2.3 bus2=s28.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.252_2 bus1=s23.1.2.3 bus2=s28.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.252_3 bus1=s23.1.2.3 bus2=s28.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.252_4 bus1=s23.1.2.3 bus2=s28.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.252_5 bus1=s23.1.2.3 bus2=s28.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.252_6 bus1=s23.1.2.3 bus2=s28.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.253 bus1=s28.1.2.3 bus2=s33.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.253_2 bus1=s28.1.2.3 bus2=s33.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.253_3 bus1=s28.1.2.3 bus2=s33.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.253_4 bus1=s28.1.2.3 bus2=s33.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.253_5 bus1=s28.1.2.3 bus2=s33.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.253_6 bus1=s28.1.2.3 bus2=s33.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.254 bus1=s33.1.2.3 bus2=s38.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.254_2 bus1=s33.1.2.3 bus2=s38.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.254_3 bus1=s33.1.2.3 bus2=s38.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.254_4 bus1=s33.1.2.3 bus2=s38.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.254_5 bus1=s33.1.2.3 bus2=s38.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.254_6 bus1=s33.1.2.3 bus2=s38.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.255 bus1=s38.1.2.3 bus2=s47.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.255_2 bus1=s38.1.2.3 bus2=s47.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.255_3 bus1=s38.1.2.3 bus2=s47.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.255_4 bus1=s38.1.2.3 bus2=s47.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.255_5 bus1=s38.1.2.3 bus2=s47.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.255_6 bus1=s38.1.2.3 bus2=s47.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.256 bus1=s47.1.2.3 bus2=s64.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.256_2 bus1=s47.1.2.3 bus2=s64.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.256_3 bus1=s47.1.2.3 bus2=s64.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.256_4 bus1=s47.1.2.3 bus2=s64.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.256_5 bus1=s47.1.2.3 bus2=s64.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.256_6 bus1=s47.1.2.3 bus2=s64.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.257 bus1=s64.1.2.3 bus2=s69.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.257_2 bus1=s64.1.2.3 bus2=s69.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.257_3 bus1=s64.1.2.3 bus2=s69.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.257_4 bus1=s64.1.2.3 bus2=s69.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.257_5 bus1=s64.1.2.3 bus2=s69.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.257_6 bus1=s64.1.2.3 bus2=s69.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.258 bus1=s69.1.2.3 bus2=s74.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.258_2 bus1=s69.1.2.3 bus2=s74.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.258_3 bus1=s69.1.2.3 bus2=s74.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.258_4 bus1=s69.1.2.3 bus2=s74.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.258_5 bus1=s69.1.2.3 bus2=s74.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.258_6 bus1=s69.1.2.3 bus2=s74.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.259 bus1=s74.1.2.3 bus2=s79.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.259_2 bus1=s74.1.2.3 bus2=s79.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.259_3 bus1=s74.1.2.3 bus2=s79.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.259_4 bus1=s74.1.2.3 bus2=s79.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.259_5 bus1=s74.1.2.3 bus2=s79.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.259_6 bus1=s74.1.2.3 bus2=s79.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.260 bus1=s79.1.2.3 bus2=s88.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.260_2 bus1=s79.1.2.3 bus2=s88.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.260_3 bus1=s79.1.2.3 bus2=s88.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.260_4 bus1=s79.1.2.3 bus2=s88.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.260_5 bus1=s79.1.2.3 bus2=s88.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.260_6 bus1=s79.1.2.3 bus2=s88.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.261 bus1=s88.1.2.3 bus2=s105.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.261_2 bus1=s88.1.2.3 bus2=s105.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.261_3 bus1=s88.1.2.3 bus2=s105.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.261_4 bus1=s88.1.2.3 bus2=s105.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.261_5 bus1=s88.1.2.3 bus2=s105.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.261_6 bus1=s88.1.2.3 bus2=s105.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.262 bus1=s105.1.2.3 bus2=s110.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.262_2 bus1=s105.1.2.3 bus2=s110.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.262_3 bus1=s105.1.2.3 bus2=s110.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.262_4 bus1=s105.1.2.3 bus2=s110.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.262_5 bus1=s105.1.2.3 bus2=s110.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.262_6 bus1=s105.1.2.3 bus2=s110.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.263 bus1=s110.1.2.3 bus2=s115.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.263_2 bus1=s110.1.2.3 bus2=s115.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.263_3 bus1=s110.1.2.3 bus2=s115.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.263_4 bus1=s110.1.2.3 bus2=s115.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.263_5 bus1=s110.1.2.3 bus2=s115.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.263_6 bus1=s110.1.2.3 bus2=s115.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.264 bus1=s115.1.2.3 bus2=s120.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.264_2 bus1=s115.1.2.3 bus2=s120.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.264_3 bus1=s115.1.2.3 bus2=s120.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.264_4 bus1=s115.1.2.3 bus2=s120.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.264_5 bus1=s115.1.2.3 bus2=s120.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.264_6 bus1=s115.1.2.3 bus2=s120.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.265 bus1=s120.1.2.3 bus2=s129.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.265_2 bus1=s120.1.2.3 bus2=s129.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.265_3 bus1=s120.1.2.3 bus2=s129.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.265_4 bus1=s120.1.2.3 bus2=s129.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.265_5 bus1=s120.1.2.3 bus2=s129.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.265_6 bus1=s120.1.2.3 bus2=s129.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.266 bus1=s11.1.2.3 bus2=s24.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.266_2 bus1=s11.1.2.3 bus2=s24.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.266_3 bus1=s11.1.2.3 bus2=s24.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.266_4 bus1=s11.1.2.3 bus2=s24.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.266_5 bus1=s11.1.2.3 bus2=s24.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.266_6 bus1=s11.1.2.3 bus2=s24.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.267 bus1=s24.1.2.3 bus2=s29.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.267_2 bus1=s24.1.2.3 bus2=s29.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.267_3 bus1=s24.1.2.3 bus2=s29.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.267_4 bus1=s24.1.2.3 bus2=s29.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.267_5 bus1=s24.1.2.3 bus2=s29.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.267_6 bus1=s24.1.2.3 bus2=s29.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.268 bus1=s29.1.2.3 bus2=s34.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.268_2 bus1=s29.1.2.3 bus2=s34.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.268_3 bus1=s29.1.2.3 bus2=s34.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.268_4 bus1=s29.1.2.3 bus2=s34.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.268_5 bus1=s29.1.2.3 bus2=s34.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.268_6 bus1=s29.1.2.3 bus2=s34.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.269 bus1=s34.1.2.3 bus2=s39.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.269_2 bus1=s34.1.2.3 bus2=s39.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.269_3 bus1=s34.1.2.3 bus2=s39.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.269_4 bus1=s34.1.2.3 bus2=s39.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.269_5 bus1=s34.1.2.3 bus2=s39.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.269_6 bus1=s34.1.2.3 bus2=s39.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.270 bus1=s39.1.2.3 bus2=s52.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.270_2 bus1=s39.1.2.3 bus2=s52.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.270_3 bus1=s39.1.2.3 bus2=s52.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.270_4 bus1=s39.1.2.3 bus2=s52.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.270_5 bus1=s39.1.2.3 bus2=s52.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.270_6 bus1=s39.1.2.3 bus2=s52.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.271 bus1=s52.1.2.3 bus2=s65.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.271_2 bus1=s52.1.2.3 bus2=s65.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.271_3 bus1=s52.1.2.3 bus2=s65.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.271_4 bus1=s52.1.2.3 bus2=s65.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.271_5 bus1=s52.1.2.3 bus2=s65.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.271_6 bus1=s52.1.2.3 bus2=s65.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.272 bus1=s65.1.2.3 bus2=s70.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.272_2 bus1=s65.1.2.3 bus2=s70.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.272_3 bus1=s65.1.2.3 bus2=s70.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.272_4 bus1=s65.1.2.3 bus2=s70.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.272_5 bus1=s65.1.2.3 bus2=s70.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.272_6 bus1=s65.1.2.3 bus2=s70.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.273 bus1=s70.1.2.3 bus2=s75.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.273_2 bus1=s70.1.2.3 bus2=s75.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.273_3 bus1=s70.1.2.3 bus2=s75.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.273_4 bus1=s70.1.2.3 bus2=s75.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.273_5 bus1=s70.1.2.3 bus2=s75.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.273_6 bus1=s70.1.2.3 bus2=s75.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.274 bus1=s75.1.2.3 bus2=s80.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.274_2 bus1=s75.1.2.3 bus2=s80.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.274_3 bus1=s75.1.2.3 bus2=s80.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.274_4 bus1=s75.1.2.3 bus2=s80.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.274_5 bus1=s75.1.2.3 bus2=s80.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.274_6 bus1=s75.1.2.3 bus2=s80.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.275 bus1=s80.1.2.3 bus2=s93.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.275_2 bus1=s80.1.2.3 bus2=s93.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.275_3 bus1=s80.1.2.3 bus2=s93.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.275_4 bus1=s80.1.2.3 bus2=s93.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.275_5 bus1=s80.1.2.3 bus2=s93.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.275_6 bus1=s80.1.2.3 bus2=s93.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.276 bus1=s93.1.2.3 bus2=s106.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.276_2 bus1=s93.1.2.3 bus2=s106.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.276_3 bus1=s93.1.2.3 bus2=s106.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.276_4 bus1=s93.1.2.3 bus2=s106.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.276_5 bus1=s93.1.2.3 bus2=s106.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.276_6 bus1=s93.1.2.3 bus2=s106.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.277 bus1=s106.1.2.3 bus2=s111.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.277_2 bus1=s106.1.2.3 bus2=s111.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.277_3 bus1=s106.1.2.3 bus2=s111.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.277_4 bus1=s106.1.2.3 bus2=s111.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.277_5 bus1=s106.1.2.3 bus2=s111.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.277_6 bus1=s106.1.2.3 bus2=s111.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.278 bus1=s111.1.2.3 bus2=s116.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.278_2 bus1=s111.1.2.3 bus2=s116.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.278_3 bus1=s111.1.2.3 bus2=s116.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.278_4 bus1=s111.1.2.3 bus2=s116.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.278_5 bus1=s111.1.2.3 bus2=s116.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.278_6 bus1=s111.1.2.3 bus2=s116.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.279 bus1=s116.1.2.3 bus2=s121.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.279_2 bus1=s116.1.2.3 bus2=s121.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.279_3 bus1=s116.1.2.3 bus2=s121.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.279_4 bus1=s116.1.2.3 bus2=s121.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.279_5 bus1=s116.1.2.3 bus2=s121.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.279_6 bus1=s116.1.2.3 bus2=s121.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.280 bus1=s121.1.2.3 bus2=s134.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.280_2 bus1=s121.1.2.3 bus2=s134.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.280_3 bus1=s121.1.2.3 bus2=s134.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.280_4 bus1=s121.1.2.3 bus2=s134.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.280_5 bus1=s121.1.2.3 bus2=s134.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.280_6 bus1=s121.1.2.3 bus2=s134.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.281 bus1=s16.1.2.3 bus2=s25.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.281_2 bus1=s16.1.2.3 bus2=s25.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.281_3 bus1=s16.1.2.3 bus2=s25.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.281_4 bus1=s16.1.2.3 bus2=s25.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.281_5 bus1=s16.1.2.3 bus2=s25.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.281_6 bus1=s16.1.2.3 bus2=s25.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.282 bus1=s25.1.2.3 bus2=s30.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.282_2 bus1=s25.1.2.3 bus2=s30.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.282_3 bus1=s25.1.2.3 bus2=s30.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.282_4 bus1=s25.1.2.3 bus2=s30.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.282_5 bus1=s25.1.2.3 bus2=s30.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.282_6 bus1=s25.1.2.3 bus2=s30.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.283 bus1=s30.1.2.3 bus2=s35.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.283_2 bus1=s30.1.2.3 bus2=s35.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.283_3 bus1=s30.1.2.3 bus2=s35.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.283_4 bus1=s30.1.2.3 bus2=s35.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.283_5 bus1=s30.1.2.3 bus2=s35.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.283_6 bus1=s30.1.2.3 bus2=s35.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.284 bus1=s35.1.2.3 bus2=s40.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.284_2 bus1=s35.1.2.3 bus2=s40.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.284_3 bus1=s35.1.2.3 bus2=s40.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.284_4 bus1=s35.1.2.3 bus2=s40.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.284_5 bus1=s35.1.2.3 bus2=s40.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.284_6 bus1=s35.1.2.3 bus2=s40.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.285 bus1=s40.1.2.3 bus2=s57.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.285_2 bus1=s40.1.2.3 bus2=s57.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.285_3 bus1=s40.1.2.3 bus2=s57.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.285_4 bus1=s40.1.2.3 bus2=s57.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.285_5 bus1=s40.1.2.3 bus2=s57.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.285_6 bus1=s40.1.2.3 bus2=s57.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.286 bus1=s57.1.2.3 bus2=s66.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.286_2 bus1=s57.1.2.3 bus2=s66.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.286_3 bus1=s57.1.2.3 bus2=s66.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.286_4 bus1=s57.1.2.3 bus2=s66.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.286_5 bus1=s57.1.2.3 bus2=s66.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.286_6 bus1=s57.1.2.3 bus2=s66.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.287 bus1=s66.1.2.3 bus2=s71.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.287_2 bus1=s66.1.2.3 bus2=s71.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.287_3 bus1=s66.1.2.3 bus2=s71.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.287_4 bus1=s66.1.2.3 bus2=s71.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.287_5 bus1=s66.1.2.3 bus2=s71.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.287_6 bus1=s66.1.2.3 bus2=s71.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.288 bus1=s71.1.2.3 bus2=s76.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.288_2 bus1=s71.1.2.3 bus2=s76.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.288_3 bus1=s71.1.2.3 bus2=s76.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.288_4 bus1=s71.1.2.3 bus2=s76.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.288_5 bus1=s71.1.2.3 bus2=s76.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.288_6 bus1=s71.1.2.3 bus2=s76.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.289 bus1=s76.1.2.3 bus2=s81.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.289_2 bus1=s76.1.2.3 bus2=s81.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.289_3 bus1=s76.1.2.3 bus2=s81.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.289_4 bus1=s76.1.2.3 bus2=s81.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.289_5 bus1=s76.1.2.3 bus2=s81.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.289_6 bus1=s76.1.2.3 bus2=s81.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.290 bus1=s81.1.2.3 bus2=s98.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.290_2 bus1=s81.1.2.3 bus2=s98.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.290_3 bus1=s81.1.2.3 bus2=s98.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.290_4 bus1=s81.1.2.3 bus2=s98.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.290_5 bus1=s81.1.2.3 bus2=s98.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.290_6 bus1=s81.1.2.3 bus2=s98.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.291 bus1=s98.1.2.3 bus2=s107.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.291_2 bus1=s98.1.2.3 bus2=s107.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.291_3 bus1=s98.1.2.3 bus2=s107.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.291_4 bus1=s98.1.2.3 bus2=s107.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.291_5 bus1=s98.1.2.3 bus2=s107.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.291_6 bus1=s98.1.2.3 bus2=s107.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.292 bus1=s107.1.2.3 bus2=s112.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.292_2 bus1=s107.1.2.3 bus2=s112.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.292_3 bus1=s107.1.2.3 bus2=s112.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.292_4 bus1=s107.1.2.3 bus2=s112.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.292_5 bus1=s107.1.2.3 bus2=s112.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.292_6 bus1=s107.1.2.3 bus2=s112.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.293 bus1=s112.1.2.3 bus2=s117.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.293_2 bus1=s112.1.2.3 bus2=s117.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.293_3 bus1=s112.1.2.3 bus2=s117.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.293_4 bus1=s112.1.2.3 bus2=s117.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.293_5 bus1=s112.1.2.3 bus2=s117.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.293_6 bus1=s112.1.2.3 bus2=s117.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.294 bus1=s117.1.2.3 bus2=s122.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.294_2 bus1=s117.1.2.3 bus2=s122.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.294_3 bus1=s117.1.2.3 bus2=s122.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.294_4 bus1=s117.1.2.3 bus2=s122.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.294_5 bus1=s117.1.2.3 bus2=s122.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.294_6 bus1=s117.1.2.3 bus2=s122.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.295 bus1=s122.1.2.3 bus2=s139.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.295_2 bus1=s122.1.2.3 bus2=s139.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.295_3 bus1=s122.1.2.3 bus2=s139.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.295_4 bus1=s122.1.2.3 bus2=s139.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.295_5 bus1=s122.1.2.3 bus2=s139.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.295_6 bus1=s122.1.2.3 bus2=s139.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.296 bus1=s21.1.2.3 bus2=s26.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.296_2 bus1=s21.1.2.3 bus2=s26.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.296_3 bus1=s21.1.2.3 bus2=s26.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.296_4 bus1=s21.1.2.3 bus2=s26.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.296_5 bus1=s21.1.2.3 bus2=s26.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.296_6 bus1=s21.1.2.3 bus2=s26.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.297 bus1=s26.1.2.3 bus2=s31.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.297_2 bus1=s26.1.2.3 bus2=s31.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.297_3 bus1=s26.1.2.3 bus2=s31.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.297_4 bus1=s26.1.2.3 bus2=s31.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.297_5 bus1=s26.1.2.3 bus2=s31.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.297_6 bus1=s26.1.2.3 bus2=s31.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.298 bus1=s31.1.2.3 bus2=s36.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.298_2 bus1=s31.1.2.3 bus2=s36.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.298_3 bus1=s31.1.2.3 bus2=s36.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.298_4 bus1=s31.1.2.3 bus2=s36.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.298_5 bus1=s31.1.2.3 bus2=s36.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.298_6 bus1=s31.1.2.3 bus2=s36.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.299 bus1=s36.1.2.3 bus2=s41.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.299_2 bus1=s36.1.2.3 bus2=s41.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.299_3 bus1=s36.1.2.3 bus2=s41.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.299_4 bus1=s36.1.2.3 bus2=s41.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.299_5 bus1=s36.1.2.3 bus2=s41.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.299_6 bus1=s36.1.2.3 bus2=s41.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.300 bus1=s41.1.2.3 bus2=s62.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.300_2 bus1=s41.1.2.3 bus2=s62.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.300_3 bus1=s41.1.2.3 bus2=s62.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.300_4 bus1=s41.1.2.3 bus2=s62.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.300_5 bus1=s41.1.2.3 bus2=s62.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.300_6 bus1=s41.1.2.3 bus2=s62.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.301 bus1=s62.1.2.3 bus2=s67.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.301_2 bus1=s62.1.2.3 bus2=s67.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.301_3 bus1=s62.1.2.3 bus2=s67.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.301_4 bus1=s62.1.2.3 bus2=s67.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.301_5 bus1=s62.1.2.3 bus2=s67.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.301_6 bus1=s62.1.2.3 bus2=s67.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.302 bus1=s67.1.2.3 bus2=s72.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.302_2 bus1=s67.1.2.3 bus2=s72.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.302_3 bus1=s67.1.2.3 bus2=s72.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.302_4 bus1=s67.1.2.3 bus2=s72.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.302_5 bus1=s67.1.2.3 bus2=s72.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.302_6 bus1=s67.1.2.3 bus2=s72.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.303 bus1=s72.1.2.3 bus2=s77.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.303_2 bus1=s72.1.2.3 bus2=s77.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.303_3 bus1=s72.1.2.3 bus2=s77.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.303_4 bus1=s72.1.2.3 bus2=s77.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.303_5 bus1=s72.1.2.3 bus2=s77.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.303_6 bus1=s72.1.2.3 bus2=s77.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.304 bus1=s77.1.2.3 bus2=s82.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.304_2 bus1=s77.1.2.3 bus2=s82.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.304_3 bus1=s77.1.2.3 bus2=s82.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.304_4 bus1=s77.1.2.3 bus2=s82.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.304_5 bus1=s77.1.2.3 bus2=s82.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.304_6 bus1=s77.1.2.3 bus2=s82.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.305 bus1=s82.1.2.3 bus2=s103.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.305_2 bus1=s82.1.2.3 bus2=s103.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.305_3 bus1=s82.1.2.3 bus2=s103.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.305_4 bus1=s82.1.2.3 bus2=s103.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.305_5 bus1=s82.1.2.3 bus2=s103.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.305_6 bus1=s82.1.2.3 bus2=s103.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.306 bus1=s103.1.2.3 bus2=s108.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.306_2 bus1=s103.1.2.3 bus2=s108.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.306_3 bus1=s103.1.2.3 bus2=s108.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.306_4 bus1=s103.1.2.3 bus2=s108.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.306_5 bus1=s103.1.2.3 bus2=s108.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.306_6 bus1=s103.1.2.3 bus2=s108.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.307 bus1=s108.1.2.3 bus2=s113.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.307_2 bus1=s108.1.2.3 bus2=s113.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.307_3 bus1=s108.1.2.3 bus2=s113.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.307_4 bus1=s108.1.2.3 bus2=s113.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.307_5 bus1=s108.1.2.3 bus2=s113.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.307_6 bus1=s108.1.2.3 bus2=s113.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.308 bus1=s113.1.2.3 bus2=s118.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.308_2 bus1=s113.1.2.3 bus2=s118.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.308_3 bus1=s113.1.2.3 bus2=s118.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.308_4 bus1=s113.1.2.3 bus2=s118.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.308_5 bus1=s113.1.2.3 bus2=s118.1.2.3 phases=3 length=25 units=ft geometry=Sec
  new Line.308_6 bus1=s113.1.2.3 bus2=s118.1.2.3 phases=3 length=25 units=ft geometry=Sec
new Line.309 bus1=s118.1.2.3 bus2=s123.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.309_2 bus1=s118.1.2.3 bus2=s123.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.309_3 bus1=s118.1.2.3 bus2=s123.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.309_4 bus1=s118.1.2.3 bus2=s123.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.309_5 bus1=s118.1.2.3 bus2=s123.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.309_6 bus1=s118.1.2.3 bus2=s123.1.2.3 phases=3 length=100 units=ft geometry=Sec
new Line.310 bus1=s123.1.2.3 bus2=s144.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.310_2 bus1=s123.1.2.3 bus2=s144.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.310_3 bus1=s123.1.2.3 bus2=s144.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.310_4 bus1=s123.1.2.3 bus2=s144.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.310_5 bus1=s123.1.2.3 bus2=s144.1.2.3 phases=3 length=100 units=ft geometry=Sec
  new Line.310_6 bus1=s123.1.2.3 bus2=s144.1.2.3 phases=3 length=100 units=ft geometry=Sec

! ------ SECONDARY SWITCHES ------
new Line.13_sw bus1=s148.1.2.3 bus2=s27.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.14_sw bus1=s145.1.2.3 bus2=s4.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.15_sw bus1=s152.1.2.3 bus2=s28.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.16_sw bus1=s149.1.2.3 bus2=s9.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.17_sw bus1=s156.1.2.3 bus2=s29.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.18_sw bus1=s153.1.2.3 bus2=s14.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.19_sw bus1=s160.1.2.3 bus2=s30.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.20_sw bus1=s157.1.2.3 bus2=s19.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.21_sw bus1=s147.1.2.3 bus2=s44.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.22_sw bus1=s146.1.2.3 bus2=s33.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.23_sw bus1=s151.1.2.3 bus2=s49.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.24_sw bus1=s150.1.2.3 bus2=s34.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.25_sw bus1=s155.1.2.3 bus2=s54.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.26_sw bus1=s154.1.2.3 bus2=s35.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.27_sw bus1=s159.1.2.3 bus2=s59.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.28_sw bus1=s158.1.2.3 bus2=s36.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.29_sw bus1=s164.1.2.3 bus2=s68.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.30_sw bus1=s161.1.2.3 bus2=s45.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.31_sw bus1=s168.1.2.3 bus2=s69.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.32_sw bus1=s165.1.2.3 bus2=s50.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.33_sw bus1=s172.1.2.3 bus2=s70.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.34_sw bus1=s169.1.2.3 bus2=s55.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.35_sw bus1=s176.1.2.3 bus2=s71.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.36_sw bus1=s173.1.2.3 bus2=s60.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.37_sw bus1=s163.1.2.3 bus2=s85.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.38_sw bus1=s162.1.2.3 bus2=s74.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.39_sw bus1=s167.1.2.3 bus2=s90.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.40_sw bus1=s166.1.2.3 bus2=s75.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.41_sw bus1=s171.1.2.3 bus2=s95.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.42_sw bus1=s170.1.2.3 bus2=s76.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.43_sw bus1=s175.1.2.3 bus2=s100.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.44_sw bus1=s174.1.2.3 bus2=s77.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.45_sw bus1=s180.1.2.3 bus2=s109.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.46_sw bus1=s177.1.2.3 bus2=s86.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.47_sw bus1=s184.1.2.3 bus2=s110.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.48_sw bus1=s181.1.2.3 bus2=s91.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.49_sw bus1=s188.1.2.3 bus2=s111.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.50_sw bus1=s185.1.2.3 bus2=s96.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.51_sw bus1=s192.1.2.3 bus2=s112.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.52_sw bus1=s189.1.2.3 bus2=s101.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.53_sw bus1=s179.1.2.3 bus2=s126.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.54_sw bus1=s178.1.2.3 bus2=s115.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.55_sw bus1=s183.1.2.3 bus2=s131.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.56_sw bus1=s182.1.2.3 bus2=s116.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.57_sw bus1=s187.1.2.3 bus2=s136.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.58_sw bus1=s186.1.2.3 bus2=s117.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.59_sw bus1=s191.1.2.3 bus2=s141.1.2.3 phases=3 switch=yes linecode=switch length=1
new Line.60_sw bus1=s190.1.2.3 bus2=s118.1.2.3 phases=3 switch=yes linecode=switch length=1

! ------ SECONDARY LOADS ------
new Load.49 phases=1 bus1=s1.1 conn=w kv=0.120 kw=16.11 pf=0.95
new Load.50 phases=1 bus1=s1.2 conn=w kv=0.120 kw=11.28 pf=0.94
new Load.51 phases=1 bus1=s1.3 conn=w kv=0.120 kw=15.30 pf=0.92
new Load.52 phases=1 bus1=s1.1.2 conn=d kv=0.208 kw=32.44 pf=0.81
new Load.53 phases=1 bus1=s1.2.3 conn=d kv=0.208 kw=34.69 pf=0.76
new Load.54 phases=1 bus1=s1.3.1 conn=d kv=0.208 kw=35.71 pf=0.79
new Load.55 phases=1 bus1=s2.1 conn=w kv=0.120 kw=12.12 pf=0.93
new Load.56 phases=1 bus1=s2.2 conn=w kv=0.120 kw=12.59 pf=0.93
new Load.57 phases=1 bus1=s2.3 conn=w kv=0.120 kw=11.45 pf=0.98
new Load.58 phases=1 bus1=s2.1.2 conn=d kv=0.208 kw=29.83 pf=0.78
new Load.59 phases=1 bus1=s2.2.3 conn=d kv=0.208 kw=34.51 pf=0.83
new Load.60 phases=1 bus1=s2.3.1 conn=d kv=0.208 kw=35.70 pf=0.78
new Load.61 phases=1 bus1=s3.1 conn=w kv=0.120 kw=15.59 pf=0.91
new Load.62 phases=1 bus1=s3.2 conn=w kv=0.120 kw=12.00 pf=0.97
new Load.63 phases=1 bus1=s3.3 conn=w kv=0.120 kw=11.90 pf=0.99
new Load.64 phases=1 bus1=s3.1.2 conn=d kv=0.208 kw=35.18 pf=0.83
new Load.65 phases=1 bus1=s3.2.3 conn=d kv=0.208 kw=30.71 pf=0.80
new Load.66 phases=1 bus1=s3.3.1 conn=d kv=0.208 kw=32.33 pf=0.81
new Load.67 phases=1 bus1=s5.1 conn=w kv=0.120 kw=16.10 pf=0.93
new Load.68 phases=1 bus1=s5.2 conn=w kv=0.120 kw=15.52 pf=0.95
new Load.69 phases=1 bus1=s5.3 conn=w kv=0.120 kw=13.30 pf=0.94
new Load.70 phases=1 bus1=s5.1.2 conn=d kv=0.208 kw=27.99 pf=0.83
new Load.71 phases=1 bus1=s5.2.3 conn=d kv=0.208 kw=34.21 pf=0.78
new Load.72 phases=1 bus1=s5.3.1 conn=d kv=0.208 kw=28.45 pf=0.77
new Load.73 phases=1 bus1=s6.1 conn=w kv=0.120 kw=15.48 pf=0.98
new Load.74 phases=1 bus1=s6.2 conn=w kv=0.120 kw=12.08 pf=0.96
new Load.75 phases=1 bus1=s6.3 conn=w kv=0.120 kw=13.38 pf=1.00
new Load.76 phases=1 bus1=s6.1.2 conn=d kv=0.208 kw=28.93 pf=0.80
new Load.77 phases=1 bus1=s6.2.3 conn=d kv=0.208 kw=31.92 pf=0.77
new Load.78 phases=1 bus1=s6.3.1 conn=d kv=0.208 kw=33.13 pf=0.78
new Load.79 phases=1 bus1=s7.1 conn=w kv=0.120 kw=12.66 pf=0.91
new Load.80 phases=1 bus1=s7.2 conn=w kv=0.120 kw=13.14 pf=0.95
new Load.81 phases=1 bus1=s7.3 conn=w kv=0.120 kw=13.76 pf=0.99
new Load.82 phases=1 bus1=s7.1.2 conn=d kv=0.208 kw=30.27 pf=0.77
new Load.83 phases=1 bus1=s7.2.3 conn=d kv=0.208 kw=34.89 pf=0.79
new Load.84 phases=1 bus1=s7.3.1 conn=d kv=0.208 kw=31.74 pf=0.78
new Load.85 phases=1 bus1=s8.1 conn=w kv=0.120 kw=13.93 pf=0.93
new Load.86 phases=1 bus1=s8.2 conn=w kv=0.120 kw=13.06 pf=0.99
new Load.87 phases=1 bus1=s8.3 conn=w kv=0.120 kw=14.97 pf=0.91
new Load.88 phases=1 bus1=s8.1.2 conn=d kv=0.208 kw=27.75 pf=0.78
new Load.89 phases=1 bus1=s8.2.3 conn=d kv=0.208 kw=31.78 pf=0.83
new Load.90 phases=1 bus1=s8.3.1 conn=d kv=0.208 kw=35.14 pf=0.83
new Load.91 phases=1 bus1=s10.1 conn=w kv=0.120 kw=12.64 pf=0.96
new Load.92 phases=1 bus1=s10.2 conn=w kv=0.120 kw=13.59 pf=0.96
new Load.93 phases=1 bus1=s10.3 conn=w kv=0.120 kw=12.04 pf=0.91
new Load.94 phases=1 bus1=s10.1.2 conn=d kv=0.208 kw=35.54 pf=0.76
new Load.95 phases=1 bus1=s10.2.3 conn=d kv=0.208 kw=34.64 pf=0.82
new Load.96 phases=1 bus1=s10.3.1 conn=d kv=0.208 kw=26.30 pf=0.77
new Load.97 phases=1 bus1=s11.1 conn=w kv=0.120 kw=11.72 pf=0.98
new Load.98 phases=1 bus1=s11.2 conn=w kv=0.120 kw=14.34 pf=0.91
new Load.99 phases=1 bus1=s11.3 conn=w kv=0.120 kw=12.57 pf=0.96
new Load.100 phases=1 bus1=s11.1.2 conn=d kv=0.208 kw=28.59 pf=0.82
new Load.101 phases=1 bus1=s11.2.3 conn=d kv=0.208 kw=35.81 pf=0.80
new Load.102 phases=1 bus1=s11.3.1 conn=d kv=0.208 kw=29.03 pf=0.81
new Load.103 phases=1 bus1=s12.1 conn=w kv=0.120 kw=15.65 pf=0.91
new Load.104 phases=1 bus1=s12.2 conn=w kv=0.120 kw=14.77 pf=1.00
new Load.105 phases=1 bus1=s12.3 conn=w kv=0.120 kw=11.73 pf=0.97
new Load.106 phases=1 bus1=s12.1.2 conn=d kv=0.208 kw=30.47 pf=0.83
new Load.107 phases=1 bus1=s12.2.3 conn=d kv=0.208 kw=34.06 pf=0.83
new Load.108 phases=1 bus1=s12.3.1 conn=d kv=0.208 kw=28.34 pf=0.80
new Load.109 phases=1 bus1=s13.1 conn=w kv=0.120 kw=15.74 pf=0.94
new Load.110 phases=1 bus1=s13.2 conn=w kv=0.120 kw=13.47 pf=0.95
new Load.111 phases=1 bus1=s13.3 conn=w kv=0.120 kw=15.21 pf=0.94
new Load.112 phases=1 bus1=s13.1.2 conn=d kv=0.208 kw=30.60 pf=0.78
new Load.113 phases=1 bus1=s13.2.3 conn=d kv=0.208 kw=33.97 pf=0.84
new Load.114 phases=1 bus1=s13.3.1 conn=d kv=0.208 kw=33.37 pf=0.82
new Load.115 phases=1 bus1=s15.1 conn=w kv=0.120 kw=16.13 pf=0.97
new Load.116 phases=1 bus1=s15.2 conn=w kv=0.120 kw=12.66 pf=1.00
new Load.117 phases=1 bus1=s15.3 conn=w kv=0.120 kw=14.31 pf=0.99
new Load.118 phases=1 bus1=s15.1.2 conn=d kv=0.208 kw=28.37 pf=0.83
new Load.119 phases=1 bus1=s15.2.3 conn=d kv=0.208 kw=33.63 pf=0.83
new Load.120 phases=1 bus1=s15.3.1 conn=d kv=0.208 kw=30.78 pf=0.79
new Load.121 phases=1 bus1=s16.1 conn=w kv=0.120 kw=13.54 pf=0.97
new Load.122 phases=1 bus1=s16.2 conn=w kv=0.120 kw=13.05 pf=0.95
new Load.123 phases=1 bus1=s16.3 conn=w kv=0.120 kw=13.72 pf=0.94
new Load.124 phases=1 bus1=s16.1.2 conn=d kv=0.208 kw=35.73 pf=0.81
new Load.125 phases=1 bus1=s16.2.3 conn=d kv=0.208 kw=30.73 pf=0.83
new Load.126 phases=1 bus1=s16.3.1 conn=d kv=0.208 kw=33.05 pf=0.81
new Load.127 phases=1 bus1=s17.1 conn=w kv=0.120 kw=13.45 pf=0.97
new Load.128 phases=1 bus1=s17.2 conn=w kv=0.120 kw=11.68 pf=0.97
new Load.129 phases=1 bus1=s17.3 conn=w kv=0.120 kw=12.86 pf=0.90
new Load.130 phases=1 bus1=s17.1.2 conn=d kv=0.208 kw=33.05 pf=0.77
new Load.131 phases=1 bus1=s17.2.3 conn=d kv=0.208 kw=34.36 pf=0.77
new Load.132 phases=1 bus1=s17.3.1 conn=d kv=0.208 kw=27.45 pf=0.81
new Load.133 phases=1 bus1=s18.1 conn=w kv=0.120 kw=16.05 pf=0.96
new Load.134 phases=1 bus1=s18.2 conn=w kv=0.120 kw=14.81 pf=0.97
new Load.135 phases=1 bus1=s18.3 conn=w kv=0.120 kw=15.43 pf=1.00
new Load.136 phases=1 bus1=s18.1.2 conn=d kv=0.208 kw=32.33 pf=0.80
new Load.137 phases=1 bus1=s18.2.3 conn=d kv=0.208 kw=32.97 pf=0.82
new Load.138 phases=1 bus1=s18.3.1 conn=d kv=0.208 kw=29.70 pf=0.77
new Load.139 phases=1 bus1=s19.1 conn=w kv=0.120 kw=11.35 pf=0.93
new Load.140 phases=1 bus1=s19.2 conn=w kv=0.120 kw=14.02 pf=0.97
new Load.141 phases=1 bus1=s19.3 conn=w kv=0.120 kw=15.38 pf=0.93
new Load.142 phases=1 bus1=s19.1.2 conn=d kv=0.208 kw=33.61 pf=0.78
new Load.143 phases=1 bus1=s19.2.3 conn=d kv=0.208 kw=36.04 pf=0.79
new Load.144 phases=1 bus1=s19.3.1 conn=d kv=0.208 kw=27.90 pf=0.82
new Load.145 phases=1 bus1=s20.1 conn=w kv=0.120 kw=15.80 pf=0.99
new Load.146 phases=1 bus1=s20.2 conn=w kv=0.120 kw=13.98 pf=0.91
new Load.147 phases=1 bus1=s20.3 conn=w kv=0.120 kw=12.90 pf=0.93
new Load.148 phases=1 bus1=s20.1.2 conn=d kv=0.208 kw=28.11 pf=0.76
new Load.149 phases=1 bus1=s20.2.3 conn=d kv=0.208 kw=31.40 pf=0.78
new Load.150 phases=1 bus1=s20.3.1 conn=d kv=0.208 kw=34.79 pf=0.82
new Load.151 phases=1 bus1=s21.1 conn=w kv=0.120 kw=16.29 pf=0.95
new Load.152 phases=1 bus1=s21.2 conn=w kv=0.120 kw=13.81 pf=0.91
new Load.153 phases=1 bus1=s21.3 conn=w kv=0.120 kw=13.05 pf=0.97
new Load.154 phases=1 bus1=s21.1.2 conn=d kv=0.208 kw=30.12 pf=0.83
new Load.155 phases=1 bus1=s21.2.3 conn=d kv=0.208 kw=31.94 pf=0.80
new Load.156 phases=1 bus1=s21.3.1 conn=d kv=0.208 kw=36.38 pf=0.78
new Load.157 phases=1 bus1=s22.1 conn=w kv=0.120 kw=14.73 pf=0.91
new Load.158 phases=1 bus1=s22.2 conn=w kv=0.120 kw=12.07 pf=0.93
new Load.159 phases=1 bus1=s22.3 conn=w kv=0.120 kw=13.30 pf=0.98
new Load.160 phases=1 bus1=s22.1.2 conn=d kv=0.208 kw=36.12 pf=0.82
new Load.161 phases=1 bus1=s22.2.3 conn=d kv=0.208 kw=33.91 pf=0.79
new Load.162 phases=1 bus1=s22.3.1 conn=d kv=0.208 kw=34.94 pf=0.81
new Load.163 phases=1 bus1=s23.1 conn=w kv=0.120 kw=41.67 pf=0.97
new Load.164 phases=1 bus1=s23.2 conn=w kv=0.120 kw=44.08 pf=0.93
new Load.165 phases=1 bus1=s23.3 conn=w kv=0.120 kw=34.47 pf=0.98
new Load.166 phases=1 bus1=s23.1.2 conn=d kv=0.208 kw=101.57 pf=0.81
new Load.167 phases=1 bus1=s23.2.3 conn=d kv=0.208 kw=113.38 pf=0.82
new Load.168 phases=1 bus1=s23.3.1 conn=d kv=0.208 kw=97.23 pf=0.77
new Load.169 phases=1 bus1=s24.1 conn=w kv=0.120 kw=34.33 pf=0.94
new Load.170 phases=1 bus1=s24.2 conn=w kv=0.120 kw=42.83 pf=0.95
new Load.171 phases=1 bus1=s24.3 conn=w kv=0.120 kw=46.08 pf=0.92
new Load.172 phases=1 bus1=s24.1.2 conn=d kv=0.208 kw=84.09 pf=0.76
new Load.173 phases=1 bus1=s24.2.3 conn=d kv=0.208 kw=98.49 pf=0.80
new Load.174 phases=1 bus1=s24.3.1 conn=d kv=0.208 kw=85.75 pf=0.79
new Load.175 phases=1 bus1=s25.1 conn=w kv=0.120 kw=36.48 pf=0.90
new Load.176 phases=1 bus1=s25.2 conn=w kv=0.120 kw=47.23 pf=0.98
new Load.177 phases=1 bus1=s25.3 conn=w kv=0.120 kw=46.74 pf=0.99
new Load.178 phases=1 bus1=s25.1.2 conn=d kv=0.208 kw=101.51 pf=0.82
new Load.179 phases=1 bus1=s25.2.3 conn=d kv=0.208 kw=109.37 pf=0.78
new Load.180 phases=1 bus1=s25.3.1 conn=d kv=0.208 kw=97.87 pf=0.77
new Load.181 phases=1 bus1=s26.1 conn=w kv=0.120 kw=16.41 pf=0.92
new Load.182 phases=1 bus1=s26.2 conn=w kv=0.120 kw=12.29 pf=0.92
new Load.183 phases=1 bus1=s26.3 conn=w kv=0.120 kw=14.77 pf=0.95
new Load.184 phases=1 bus1=s26.1.2 conn=d kv=0.208 kw=26.87 pf=0.79
new Load.185 phases=1 bus1=s26.2.3 conn=d kv=0.208 kw=31.65 pf=0.78
new Load.186 phases=1 bus1=s26.3.1 conn=d kv=0.208 kw=37.40 pf=0.80
new Load.187 phases=1 bus1=s31.1 conn=w kv=0.120 kw=13.35 pf=0.98
new Load.188 phases=1 bus1=s31.2 conn=w kv=0.120 kw=14.57 pf=0.92
new Load.189 phases=1 bus1=s31.3 conn=w kv=0.120 kw=13.73 pf=0.92
new Load.190 phases=1 bus1=s31.1.2 conn=d kv=0.208 kw=37.07 pf=0.80
new Load.191 phases=1 bus1=s31.2.3 conn=d kv=0.208 kw=33.43 pf=0.84
new Load.192 phases=1 bus1=s31.3.1 conn=d kv=0.208 kw=32.15 pf=0.77
new Load.193 phases=1 bus1=s32.1 conn=w kv=0.120 kw=11.65 pf=0.94
new Load.194 phases=1 bus1=s32.2 conn=w kv=0.120 kw=12.16 pf=0.92
new Load.195 phases=1 bus1=s32.3 conn=w kv=0.120 kw=13.06 pf=0.92
new Load.196 phases=1 bus1=s32.1.2 conn=d kv=0.208 kw=30.79 pf=0.82
new Load.197 phases=1 bus1=s32.2.3 conn=d kv=0.208 kw=30.40 pf=0.79
new Load.198 phases=1 bus1=s32.3.1 conn=d kv=0.208 kw=28.33 pf=0.80
new Load.199 phases=1 bus1=s37.1 conn=w kv=0.120 kw=14.79 pf=0.92
new Load.200 phases=1 bus1=s37.2 conn=w kv=0.120 kw=12.71 pf=0.97
new Load.201 phases=1 bus1=s37.3 conn=w kv=0.120 kw=14.39 pf=0.99
new Load.202 phases=1 bus1=s37.1.2 conn=d kv=0.208 kw=37.32 pf=0.81
new Load.203 phases=1 bus1=s37.2.3 conn=d kv=0.208 kw=36.93 pf=0.83
new Load.204 phases=1 bus1=s37.3.1 conn=d kv=0.208 kw=34.43 pf=0.77
new Load.205 phases=1 bus1=s38.1 conn=w kv=0.120 kw=50.33 pf=0.92
new Load.206 phases=1 bus1=s38.2 conn=w kv=0.120 kw=55.55 pf=0.93
new Load.207 phases=1 bus1=s38.3 conn=w kv=0.120 kw=51.74 pf=0.98
new Load.208 phases=1 bus1=s38.1.2 conn=d kv=0.208 kw=111.43 pf=0.79
new Load.209 phases=1 bus1=s38.2.3 conn=d kv=0.208 kw=126.13 pf=0.81
new Load.210 phases=1 bus1=s38.3.1 conn=d kv=0.208 kw=108.74 pf=0.82
new Load.211 phases=1 bus1=s39.1 conn=w kv=0.120 kw=55.53 pf=0.94
new Load.212 phases=1 bus1=s39.2 conn=w kv=0.120 kw=41.97 pf=1.00
new Load.213 phases=1 bus1=s39.3 conn=w kv=0.120 kw=54.85 pf=0.95
new Load.214 phases=1 bus1=s39.1.2 conn=d kv=0.208 kw=131.70 pf=0.77
new Load.215 phases=1 bus1=s39.2.3 conn=d kv=0.208 kw=102.86 pf=0.77
new Load.216 phases=1 bus1=s39.3.1 conn=d kv=0.208 kw=100.92 pf=0.82
new Load.217 phases=1 bus1=s40.1 conn=w kv=0.120 kw=50.67 pf=0.94
new Load.218 phases=1 bus1=s40.2 conn=w kv=0.120 kw=51.21 pf=0.97
new Load.219 phases=1 bus1=s40.3 conn=w kv=0.120 kw=46.99 pf=0.91
new Load.220 phases=1 bus1=s40.1.2 conn=d kv=0.208 kw=133.47 pf=0.82
new Load.221 phases=1 bus1=s40.2.3 conn=d kv=0.208 kw=137.92 pf=0.83
new Load.222 phases=1 bus1=s40.3.1 conn=d kv=0.208 kw=138.71 pf=0.82
new Load.223 phases=1 bus1=s41.1 conn=w kv=0.120 kw=14.48 pf=0.91
new Load.224 phases=1 bus1=s41.2 conn=w kv=0.120 kw=15.58 pf=0.93
new Load.225 phases=1 bus1=s41.3 conn=w kv=0.120 kw=12.83 pf=0.98
new Load.226 phases=1 bus1=s41.1.2 conn=d kv=0.208 kw=33.87 pf=0.82
new Load.227 phases=1 bus1=s41.2.3 conn=d kv=0.208 kw=32.61 pf=0.84
new Load.228 phases=1 bus1=s41.3.1 conn=d kv=0.208 kw=30.70 pf=0.83
new Load.229 phases=1 bus1=s42.1 conn=w kv=0.120 kw=28.95 pf=0.94
new Load.230 phases=1 bus1=s42.2 conn=w kv=0.120 kw=23.63 pf=0.97
new Load.231 phases=1 bus1=s42.3 conn=w kv=0.120 kw=28.13 pf=0.99
new Load.232 phases=1 bus1=s42.1.2 conn=d kv=0.208 kw=72.32 pf=0.81
new Load.233 phases=1 bus1=s42.2.3 conn=d kv=0.208 kw=60.67 pf=0.77
new Load.234 phases=1 bus1=s42.3.1 conn=d kv=0.208 kw=69.80 pf=0.83
new Load.235 phases=1 bus1=s43.1 conn=w kv=0.120 kw=24.59 pf=0.97
new Load.236 phases=1 bus1=s43.2 conn=w kv=0.120 kw=25.81 pf=1.00
new Load.237 phases=1 bus1=s43.3 conn=w kv=0.120 kw=26.97 pf=0.95
new Load.238 phases=1 bus1=s43.1.2 conn=d kv=0.208 kw=64.92 pf=0.83
new Load.239 phases=1 bus1=s43.2.3 conn=d kv=0.208 kw=65.39 pf=0.77
new Load.240 phases=1 bus1=s43.3.1 conn=d kv=0.208 kw=63.61 pf=0.83
new Load.241 phases=1 bus1=s46.1 conn=w kv=0.120 kw=46.34 pf=0.96
new Load.242 phases=1 bus1=s46.2 conn=w kv=0.120 kw=47.65 pf=0.96
new Load.243 phases=1 bus1=s46.3 conn=w kv=0.120 kw=45.08 pf=0.95
new Load.244 phases=1 bus1=s46.1.2 conn=d kv=0.208 kw=119.88 pf=0.79
new Load.245 phases=1 bus1=s46.2.3 conn=d kv=0.208 kw=117.60 pf=0.81
new Load.246 phases=1 bus1=s46.3.1 conn=d kv=0.208 kw=112.17 pf=0.82
new Load.247 phases=1 bus1=s47.1 conn=w kv=0.120 kw=54.56 pf=0.91
new Load.248 phases=1 bus1=s47.2 conn=w kv=0.120 kw=48.85 pf=0.98
new Load.249 phases=1 bus1=s47.3 conn=w kv=0.120 kw=49.34 pf=0.95
new Load.250 phases=1 bus1=s47.1.2 conn=d kv=0.208 kw=119.48 pf=0.79
new Load.251 phases=1 bus1=s47.2.3 conn=d kv=0.208 kw=136.41 pf=0.79
new Load.252 phases=1 bus1=s47.3.1 conn=d kv=0.208 kw=126.02 pf=0.82
new Load.253 phases=1 bus1=s48.1 conn=w kv=0.120 kw=60.61 pf=0.91
new Load.254 phases=1 bus1=s48.2 conn=w kv=0.120 kw=51.62 pf=0.97
new Load.255 phases=1 bus1=s48.3 conn=w kv=0.120 kw=53.05 pf=0.97
new Load.256 phases=1 bus1=s48.1.2 conn=d kv=0.208 kw=115.73 pf=0.81
new Load.257 phases=1 bus1=s48.2.3 conn=d kv=0.208 kw=123.57 pf=0.83
new Load.258 phases=1 bus1=s48.3.1 conn=d kv=0.208 kw=131.51 pf=0.80
new Load.259 phases=1 bus1=s51.1 conn=w kv=0.120 kw=46.64 pf=0.93
new Load.260 phases=1 bus1=s51.2 conn=w kv=0.120 kw=44.82 pf=0.93
new Load.261 phases=1 bus1=s51.3 conn=w kv=0.120 kw=54.85 pf=0.93
new Load.262 phases=1 bus1=s51.1.2 conn=d kv=0.208 kw=109.39 pf=0.80
new Load.263 phases=1 bus1=s51.2.3 conn=d kv=0.208 kw=135.19 pf=0.76
new Load.264 phases=1 bus1=s51.3.1 conn=d kv=0.208 kw=117.66 pf=0.83
new Load.265 phases=1 bus1=s52.1 conn=w kv=0.120 kw=45.06 pf=0.92
new Load.266 phases=1 bus1=s52.2 conn=w kv=0.120 kw=44.96 pf=0.95
new Load.267 phases=1 bus1=s52.3 conn=w kv=0.120 kw=43.75 pf=0.94
new Load.268 phases=1 bus1=s52.1.2 conn=d kv=0.208 kw=118.95 pf=0.82
new Load.269 phases=1 bus1=s52.2.3 conn=d kv=0.208 kw=115.35 pf=0.79
new Load.270 phases=1 bus1=s52.3.1 conn=d kv=0.208 kw=118.19 pf=0.81
new Load.271 phases=1 bus1=s53.1 conn=w kv=0.120 kw=49.15 pf=0.99
new Load.272 phases=1 bus1=s53.2 conn=w kv=0.120 kw=51.84 pf=0.92
new Load.273 phases=1 bus1=s53.3 conn=w kv=0.120 kw=46.56 pf=0.99
new Load.274 phases=1 bus1=s53.1.2 conn=d kv=0.208 kw=107.23 pf=0.83
new Load.275 phases=1 bus1=s53.2.3 conn=d kv=0.208 kw=98.13 pf=0.82
new Load.276 phases=1 bus1=s53.3.1 conn=d kv=0.208 kw=108.48 pf=0.79
new Load.277 phases=1 bus1=s56.1 conn=w kv=0.120 kw=41.45 pf=0.94
new Load.278 phases=1 bus1=s56.2 conn=w kv=0.120 kw=52.45 pf=0.92
new Load.279 phases=1 bus1=s56.3 conn=w kv=0.120 kw=42.66 pf=0.92
new Load.280 phases=1 bus1=s56.1.2 conn=d kv=0.208 kw=111.58 pf=0.78
new Load.281 phases=1 bus1=s56.2.3 conn=d kv=0.208 kw=125.95 pf=0.83
new Load.282 phases=1 bus1=s56.3.1 conn=d kv=0.208 kw=114.43 pf=0.84
new Load.283 phases=1 bus1=s57.1 conn=w kv=0.120 kw=51.44 pf=0.97
new Load.284 phases=1 bus1=s57.2 conn=w kv=0.120 kw=51.90 pf=1.00
new Load.285 phases=1 bus1=s57.3 conn=w kv=0.120 kw=52.65 pf=0.95
new Load.286 phases=1 bus1=s57.1.2 conn=d kv=0.208 kw=136.78 pf=0.80
new Load.287 phases=1 bus1=s57.2.3 conn=d kv=0.208 kw=130.06 pf=0.78
new Load.288 phases=1 bus1=s57.3.1 conn=d kv=0.208 kw=132.48 pf=0.80
new Load.289 phases=1 bus1=s58.1 conn=w kv=0.120 kw=58.40 pf=0.92
new Load.290 phases=1 bus1=s58.2 conn=w kv=0.120 kw=45.12 pf=0.97
new Load.291 phases=1 bus1=s58.3 conn=w kv=0.120 kw=49.06 pf=0.96
new Load.292 phases=1 bus1=s58.1.2 conn=d kv=0.208 kw=104.87 pf=0.83
new Load.293 phases=1 bus1=s58.2.3 conn=d kv=0.208 kw=109.53 pf=0.81
new Load.294 phases=1 bus1=s58.3.1 conn=d kv=0.208 kw=106.22 pf=0.77
new Load.295 phases=1 bus1=s61.1 conn=w kv=0.120 kw=24.39 pf=0.94
new Load.296 phases=1 bus1=s61.2 conn=w kv=0.120 kw=22.95 pf=0.96
new Load.297 phases=1 bus1=s61.3 conn=w kv=0.120 kw=21.86 pf=0.96
new Load.298 phases=1 bus1=s61.1.2 conn=d kv=0.208 kw=59.21 pf=0.83
new Load.299 phases=1 bus1=s61.2.3 conn=d kv=0.208 kw=59.66 pf=0.78
new Load.300 phases=1 bus1=s61.3.1 conn=d kv=0.208 kw=70.38 pf=0.82
new Load.301 phases=1 bus1=s62.1 conn=w kv=0.120 kw=12.68 pf=0.94
new Load.302 phases=1 bus1=s62.2 conn=w kv=0.120 kw=13.22 pf=0.94
new Load.303 phases=1 bus1=s62.3 conn=w kv=0.120 kw=11.86 pf=0.91
new Load.304 phases=1 bus1=s62.1.2 conn=d kv=0.208 kw=32.28 pf=0.82
new Load.305 phases=1 bus1=s62.2.3 conn=d kv=0.208 kw=34.95 pf=0.83
new Load.306 phases=1 bus1=s62.3.1 conn=d kv=0.208 kw=29.75 pf=0.79
new Load.307 phases=1 bus1=s63.1 conn=w kv=0.120 kw=13.06 pf=0.94
new Load.308 phases=1 bus1=s63.2 conn=w kv=0.120 kw=11.52 pf=0.92
new Load.309 phases=1 bus1=s63.3 conn=w kv=0.120 kw=15.28 pf=0.91
new Load.310 phases=1 bus1=s63.1.2 conn=d kv=0.208 kw=35.06 pf=0.77
new Load.311 phases=1 bus1=s63.2.3 conn=d kv=0.208 kw=31.53 pf=0.84
new Load.312 phases=1 bus1=s63.3.1 conn=d kv=0.208 kw=32.36 pf=0.82
new Load.313 phases=1 bus1=s64.1 conn=w kv=0.120 kw=54.28 pf=0.92
new Load.314 phases=1 bus1=s64.2 conn=w kv=0.120 kw=48.22 pf=0.98
new Load.315 phases=1 bus1=s64.3 conn=w kv=0.120 kw=43.59 pf=0.98
new Load.316 phases=1 bus1=s64.1.2 conn=d kv=0.208 kw=125.89 pf=0.81
new Load.317 phases=1 bus1=s64.2.3 conn=d kv=0.208 kw=120.31 pf=0.79
new Load.318 phases=1 bus1=s64.3.1 conn=d kv=0.208 kw=122.47 pf=0.82
new Load.319 phases=1 bus1=s65.1 conn=w kv=0.120 kw=45.34 pf=0.95
new Load.320 phases=1 bus1=s65.2 conn=w kv=0.120 kw=48.49 pf=0.99
new Load.321 phases=1 bus1=s65.3 conn=w kv=0.120 kw=54.02 pf=0.99
new Load.322 phases=1 bus1=s65.1.2 conn=d kv=0.208 kw=105.36 pf=0.76
new Load.323 phases=1 bus1=s65.2.3 conn=d kv=0.208 kw=122.00 pf=0.80
new Load.324 phases=1 bus1=s65.3.1 conn=d kv=0.208 kw=124.94 pf=0.81
new Load.325 phases=1 bus1=s66.1 conn=w kv=0.120 kw=42.67 pf=0.96
new Load.326 phases=1 bus1=s66.2 conn=w kv=0.120 kw=44.75 pf=0.98
new Load.327 phases=1 bus1=s66.3 conn=w kv=0.120 kw=53.42 pf=0.96
new Load.328 phases=1 bus1=s66.1.2 conn=d kv=0.208 kw=125.46 pf=0.77
new Load.329 phases=1 bus1=s66.2.3 conn=d kv=0.208 kw=126.26 pf=0.79
new Load.330 phases=1 bus1=s66.3.1 conn=d kv=0.208 kw=115.65 pf=0.83
new Load.331 phases=1 bus1=s67.1 conn=w kv=0.120 kw=15.89 pf=0.94
new Load.332 phases=1 bus1=s67.2 conn=w kv=0.120 kw=12.32 pf=0.92
new Load.333 phases=1 bus1=s67.3 conn=w kv=0.120 kw=13.71 pf=0.93
new Load.334 phases=1 bus1=s67.1.2 conn=d kv=0.208 kw=34.86 pf=0.81
new Load.335 phases=1 bus1=s67.2.3 conn=d kv=0.208 kw=31.69 pf=0.83
new Load.336 phases=1 bus1=s67.3.1 conn=d kv=0.208 kw=35.29 pf=0.81
new Load.337 phases=1 bus1=s72.1 conn=w kv=0.120 kw=11.81 pf=0.97
new Load.338 phases=1 bus1=s72.2 conn=w kv=0.120 kw=13.58 pf=0.91
new Load.339 phases=1 bus1=s72.3 conn=w kv=0.120 kw=15.46 pf=0.99
new Load.340 phases=1 bus1=s72.1.2 conn=d kv=0.208 kw=26.98 pf=0.77
new Load.341 phases=1 bus1=s72.2.3 conn=d kv=0.208 kw=30.49 pf=0.80
new Load.342 phases=1 bus1=s72.3.1 conn=d kv=0.208 kw=30.71 pf=0.79
new Load.343 phases=1 bus1=s73.1 conn=w kv=0.120 kw=12.07 pf=0.99
new Load.344 phases=1 bus1=s73.2 conn=w kv=0.120 kw=12.47 pf=0.95
new Load.345 phases=1 bus1=s73.3 conn=w kv=0.120 kw=12.48 pf=0.98
new Load.346 phases=1 bus1=s73.1.2 conn=d kv=0.208 kw=34.72 pf=0.76
new Load.347 phases=1 bus1=s73.2.3 conn=d kv=0.208 kw=31.96 pf=0.77
new Load.348 phases=1 bus1=s73.3.1 conn=d kv=0.208 kw=31.40 pf=0.79
new Load.349 phases=1 bus1=s78.1 conn=w kv=0.120 kw=15.29 pf=0.99
new Load.350 phases=1 bus1=s78.2 conn=w kv=0.120 kw=14.96 pf=0.91
new Load.351 phases=1 bus1=s78.3 conn=w kv=0.120 kw=12.60 pf=0.91
new Load.352 phases=1 bus1=s78.1.2 conn=d kv=0.208 kw=33.50 pf=0.82
new Load.353 phases=1 bus1=s78.2.3 conn=d kv=0.208 kw=31.46 pf=0.80
new Load.354 phases=1 bus1=s78.3.1 conn=d kv=0.208 kw=34.09 pf=0.79
new Load.355 phases=1 bus1=s79.1 conn=w kv=0.120 kw=39.08 pf=0.95
new Load.356 phases=1 bus1=s79.2 conn=w kv=0.120 kw=35.84 pf=0.93
new Load.357 phases=1 bus1=s79.3 conn=w kv=0.120 kw=35.53 pf=0.95
new Load.358 phases=1 bus1=s79.1.2 conn=d kv=0.208 kw=98.60 pf=0.83
new Load.359 phases=1 bus1=s79.2.3 conn=d kv=0.208 kw=87.85 pf=0.84
new Load.360 phases=1 bus1=s79.3.1 conn=d kv=0.208 kw=94.07 pf=0.76
new Load.361 phases=1 bus1=s80.1 conn=w kv=0.120 kw=54.97 pf=0.91
new Load.362 phases=1 bus1=s80.2 conn=w kv=0.120 kw=45.98 pf=0.91
new Load.363 phases=1 bus1=s80.3 conn=w kv=0.120 kw=44.05 pf=0.98
new Load.364 phases=1 bus1=s80.1.2 conn=d kv=0.208 kw=104.06 pf=0.81
new Load.365 phases=1 bus1=s80.2.3 conn=d kv=0.208 kw=121.40 pf=0.80
new Load.366 phases=1 bus1=s80.3.1 conn=d kv=0.208 kw=111.20 pf=0.77
new Load.367 phases=1 bus1=s81.1 conn=w kv=0.120 kw=68.10 pf=0.97
new Load.368 phases=1 bus1=s81.2 conn=w kv=0.120 kw=64.43 pf=0.96
new Load.369 phases=1 bus1=s81.3 conn=w kv=0.120 kw=52.55 pf=0.99
new Load.370 phases=1 bus1=s81.1.2 conn=d kv=0.208 kw=138.66 pf=0.80
new Load.371 phases=1 bus1=s81.2.3 conn=d kv=0.208 kw=132.13 pf=0.77
new Load.372 phases=1 bus1=s81.3.1 conn=d kv=0.208 kw=133.97 pf=0.81
new Load.373 phases=1 bus1=s82.1 conn=w kv=0.120 kw=17.30 pf=0.95
new Load.374 phases=1 bus1=s82.2 conn=w kv=0.120 kw=14.44 pf=0.92
new Load.375 phases=1 bus1=s82.3 conn=w kv=0.120 kw=12.52 pf=0.92
new Load.376 phases=1 bus1=s82.1.2 conn=d kv=0.208 kw=30.27 pf=0.77
new Load.377 phases=1 bus1=s82.2.3 conn=d kv=0.208 kw=33.29 pf=0.80
new Load.378 phases=1 bus1=s82.3.1 conn=d kv=0.208 kw=33.37 pf=0.81
new Load.379 phases=1 bus1=s83.1 conn=w kv=0.120 kw=14.76 pf=0.99
new Load.380 phases=1 bus1=s83.2 conn=w kv=0.120 kw=13.06 pf=0.96
new Load.381 phases=1 bus1=s83.3 conn=w kv=0.120 kw=12.02 pf=0.98
new Load.382 phases=1 bus1=s83.1.2 conn=d kv=0.208 kw=35.75 pf=0.80
new Load.383 phases=1 bus1=s83.2.3 conn=d kv=0.208 kw=36.62 pf=0.80
new Load.384 phases=1 bus1=s83.3.1 conn=d kv=0.208 kw=29.58 pf=0.80
new Load.385 phases=1 bus1=s84.1 conn=w kv=0.120 kw=32.90 pf=0.95
new Load.386 phases=1 bus1=s84.2 conn=w kv=0.120 kw=46.57 pf=0.96
new Load.387 phases=1 bus1=s84.3 conn=w kv=0.120 kw=46.65 pf=0.96
new Load.388 phases=1 bus1=s84.1.2 conn=d kv=0.208 kw=91.64 pf=0.77
new Load.389 phases=1 bus1=s84.2.3 conn=d kv=0.208 kw=94.90 pf=0.80
new Load.390 phases=1 bus1=s84.3.1 conn=d kv=0.208 kw=109.53 pf=0.78
new Load.391 phases=1 bus1=s87.1 conn=w kv=0.120 kw=45.80 pf=0.92
new Load.392 phases=1 bus1=s87.2 conn=w kv=0.120 kw=35.41 pf=0.96
new Load.393 phases=1 bus1=s87.3 conn=w kv=0.120 kw=36.86 pf=0.90
new Load.394 phases=1 bus1=s87.1.2 conn=d kv=0.208 kw=92.24 pf=0.83
new Load.395 phases=1 bus1=s87.2.3 conn=d kv=0.208 kw=83.06 pf=0.77
new Load.396 phases=1 bus1=s87.3.1 conn=d kv=0.208 kw=86.45 pf=0.81
new Load.397 phases=1 bus1=s88.1 conn=w kv=0.120 kw=49.03 pf=0.97
new Load.398 phases=1 bus1=s88.2 conn=w kv=0.120 kw=48.29 pf=0.93
new Load.399 phases=1 bus1=s88.3 conn=w kv=0.120 kw=49.64 pf=0.93
new Load.400 phases=1 bus1=s88.1.2 conn=d kv=0.208 kw=130.13 pf=0.78
new Load.401 phases=1 bus1=s88.2.3 conn=d kv=0.208 kw=144.17 pf=0.82
new Load.402 phases=1 bus1=s88.3.1 conn=d kv=0.208 kw=140.75 pf=0.82
new Load.403 phases=1 bus1=s89.1 conn=w kv=0.120 kw=38.00 pf=0.97
new Load.404 phases=1 bus1=s89.2 conn=w kv=0.120 kw=49.55 pf=0.99
new Load.405 phases=1 bus1=s89.3 conn=w kv=0.120 kw=48.75 pf=0.95
new Load.406 phases=1 bus1=s89.1.2 conn=d kv=0.208 kw=121.25 pf=0.83
new Load.407 phases=1 bus1=s89.2.3 conn=d kv=0.208 kw=107.77 pf=0.76
new Load.408 phases=1 bus1=s89.3.1 conn=d kv=0.208 kw=125.35 pf=0.83
new Load.409 phases=1 bus1=s92.1 conn=w kv=0.120 kw=53.37 pf=0.95
new Load.410 phases=1 bus1=s92.2 conn=w kv=0.120 kw=49.15 pf=0.97
new Load.411 phases=1 bus1=s92.3 conn=w kv=0.120 kw=46.06 pf=0.93
new Load.412 phases=1 bus1=s92.1.2 conn=d kv=0.208 kw=114.19 pf=0.77
new Load.413 phases=1 bus1=s92.2.3 conn=d kv=0.208 kw=116.18 pf=0.81
new Load.414 phases=1 bus1=s92.3.1 conn=d kv=0.208 kw=111.20 pf=0.82
new Load.415 phases=1 bus1=s93.1 conn=w kv=0.120 kw=46.31 pf=0.96
new Load.416 phases=1 bus1=s93.2 conn=w kv=0.120 kw=54.30 pf=0.99
new Load.417 phases=1 bus1=s93.3 conn=w kv=0.120 kw=47.13 pf=0.98
new Load.418 phases=1 bus1=s93.1.2 conn=d kv=0.208 kw=108.93 pf=0.82
new Load.419 phases=1 bus1=s93.2.3 conn=d kv=0.208 kw=107.46 pf=0.83
new Load.420 phases=1 bus1=s93.3.1 conn=d kv=0.208 kw=105.16 pf=0.82
new Load.421 phases=1 bus1=s94.1 conn=w kv=0.120 kw=46.85 pf=0.99
new Load.422 phases=1 bus1=s94.2 conn=w kv=0.120 kw=47.53 pf=0.96
new Load.423 phases=1 bus1=s94.3 conn=w kv=0.120 kw=40.73 pf=0.93
new Load.424 phases=1 bus1=s94.1.2 conn=d kv=0.208 kw=116.00 pf=0.78
new Load.425 phases=1 bus1=s94.2.3 conn=d kv=0.208 kw=112.35 pf=0.83
new Load.426 phases=1 bus1=s94.3.1 conn=d kv=0.208 kw=105.06 pf=0.77
new Load.427 phases=1 bus1=s97.1 conn=w kv=0.120 kw=29.94 pf=0.93
new Load.428 phases=1 bus1=s97.2 conn=w kv=0.120 kw=34.54 pf=0.98
new Load.429 phases=1 bus1=s97.3 conn=w kv=0.120 kw=27.65 pf=1.00
new Load.430 phases=1 bus1=s97.1.2 conn=d kv=0.208 kw=88.65 pf=0.80
new Load.431 phases=1 bus1=s97.2.3 conn=d kv=0.208 kw=78.56 pf=0.76
new Load.432 phases=1 bus1=s97.3.1 conn=d kv=0.208 kw=76.20 pf=0.77
new Load.433 phases=1 bus1=s98.1 conn=w kv=0.120 kw=40.47 pf=0.95
new Load.434 phases=1 bus1=s98.2 conn=w kv=0.120 kw=36.75 pf=0.95
new Load.435 phases=1 bus1=s98.3 conn=w kv=0.120 kw=38.09 pf=0.98
new Load.436 phases=1 bus1=s98.1.2 conn=d kv=0.208 kw=87.21 pf=0.79
new Load.437 phases=1 bus1=s98.2.3 conn=d kv=0.208 kw=85.78 pf=0.78
new Load.438 phases=1 bus1=s98.3.1 conn=d kv=0.208 kw=91.10 pf=0.79
new Load.439 phases=1 bus1=s99.1 conn=w kv=0.120 kw=39.98 pf=0.98
new Load.440 phases=1 bus1=s99.2 conn=w kv=0.120 kw=35.85 pf=0.97
new Load.441 phases=1 bus1=s99.3 conn=w kv=0.120 kw=29.33 pf=0.92
new Load.442 phases=1 bus1=s99.1.2 conn=d kv=0.208 kw=76.51 pf=0.76
new Load.443 phases=1 bus1=s99.2.3 conn=d kv=0.208 kw=80.54 pf=0.83
new Load.444 phases=1 bus1=s99.3.1 conn=d kv=0.208 kw=91.37 pf=0.84
new Load.445 phases=1 bus1=s102.1 conn=w kv=0.120 kw=25.62 pf=0.93
new Load.446 phases=1 bus1=s102.2 conn=w kv=0.120 kw=30.27 pf=0.92
new Load.447 phases=1 bus1=s102.3 conn=w kv=0.120 kw=28.27 pf=0.97
new Load.448 phases=1 bus1=s102.1.2 conn=d kv=0.208 kw=70.13 pf=0.76
new Load.449 phases=1 bus1=s102.2.3 conn=d kv=0.208 kw=65.97 pf=0.82
new Load.450 phases=1 bus1=s102.3.1 conn=d kv=0.208 kw=63.65 pf=0.81
new Load.451 phases=1 bus1=s103.1 conn=w kv=0.120 kw=11.71 pf=0.92
new Load.452 phases=1 bus1=s103.2 conn=w kv=0.120 kw=13.03 pf=0.93
new Load.453 phases=1 bus1=s103.3 conn=w kv=0.120 kw=13.55 pf=0.95
new Load.454 phases=1 bus1=s103.1.2 conn=d kv=0.208 kw=31.97 pf=0.83
new Load.455 phases=1 bus1=s103.2.3 conn=d kv=0.208 kw=33.81 pf=0.81
new Load.456 phases=1 bus1=s103.3.1 conn=d kv=0.208 kw=33.08 pf=0.77
new Load.457 phases=1 bus1=s104.1 conn=w kv=0.120 kw=13.87 pf=0.92
new Load.458 phases=1 bus1=s104.2 conn=w kv=0.120 kw=12.71 pf=0.97
new Load.459 phases=1 bus1=s104.3 conn=w kv=0.120 kw=13.16 pf=0.91
new Load.460 phases=1 bus1=s104.1.2 conn=d kv=0.208 kw=30.44 pf=0.78
new Load.461 phases=1 bus1=s104.2.3 conn=d kv=0.208 kw=30.33 pf=0.76
new Load.462 phases=1 bus1=s104.3.1 conn=d kv=0.208 kw=31.12 pf=0.80
new Load.463 phases=1 bus1=s105.1 conn=w kv=0.120 kw=41.40 pf=0.92
new Load.464 phases=1 bus1=s105.2 conn=w kv=0.120 kw=43.96 pf=0.92
new Load.465 phases=1 bus1=s105.3 conn=w kv=0.120 kw=33.70 pf=0.91
new Load.466 phases=1 bus1=s105.1.2 conn=d kv=0.208 kw=99.23 pf=0.78
new Load.467 phases=1 bus1=s105.2.3 conn=d kv=0.208 kw=82.35 pf=0.80
new Load.468 phases=1 bus1=s105.3.1 conn=d kv=0.208 kw=96.23 pf=0.82
new Load.469 phases=1 bus1=s106.1 conn=w kv=0.120 kw=40.29 pf=0.98
new Load.470 phases=1 bus1=s106.2 conn=w kv=0.120 kw=54.79 pf=0.98
new Load.471 phases=1 bus1=s106.3 conn=w kv=0.120 kw=46.93 pf=0.91
new Load.472 phases=1 bus1=s106.1.2 conn=d kv=0.208 kw=119.14 pf=0.77
new Load.473 phases=1 bus1=s106.2.3 conn=d kv=0.208 kw=118.63 pf=0.82
new Load.474 phases=1 bus1=s106.3.1 conn=d kv=0.208 kw=108.70 pf=0.84
new Load.475 phases=1 bus1=s107.1 conn=w kv=0.120 kw=53.32 pf=0.97
new Load.476 phases=1 bus1=s107.2 conn=w kv=0.120 kw=45.65 pf=0.92
new Load.477 phases=1 bus1=s107.3 conn=w kv=0.120 kw=48.96 pf=0.92
new Load.478 phases=1 bus1=s107.1.2 conn=d kv=0.208 kw=105.77 pf=0.84
new Load.479 phases=1 bus1=s107.2.3 conn=d kv=0.208 kw=126.81 pf=0.80
new Load.480 phases=1 bus1=s107.3.1 conn=d kv=0.208 kw=113.86 pf=0.84
new Load.481 phases=1 bus1=s108.1 conn=w kv=0.120 kw=14.94 pf=0.99
new Load.482 phases=1 bus1=s108.2 conn=w kv=0.120 kw=12.38 pf=0.95
new Load.483 phases=1 bus1=s108.3 conn=w kv=0.120 kw=12.12 pf=0.94
new Load.484 phases=1 bus1=s108.1.2 conn=d kv=0.208 kw=32.70 pf=0.78
new Load.485 phases=1 bus1=s108.2.3 conn=d kv=0.208 kw=33.05 pf=0.78
new Load.486 phases=1 bus1=s108.3.1 conn=d kv=0.208 kw=31.33 pf=0.80
new Load.487 phases=1 bus1=s113.1 conn=w kv=0.120 kw=14.06 pf=0.91
new Load.488 phases=1 bus1=s113.2 conn=w kv=0.120 kw=12.10 pf=1.00
new Load.489 phases=1 bus1=s113.3 conn=w kv=0.120 kw=14.02 pf=0.91
new Load.490 phases=1 bus1=s113.1.2 conn=d kv=0.208 kw=31.51 pf=0.81
new Load.491 phases=1 bus1=s113.2.3 conn=d kv=0.208 kw=32.22 pf=0.77
new Load.492 phases=1 bus1=s113.3.1 conn=d kv=0.208 kw=30.09 pf=0.77
new Load.493 phases=1 bus1=s114.1 conn=w kv=0.120 kw=12.17 pf=0.94
new Load.494 phases=1 bus1=s114.2 conn=w kv=0.120 kw=15.60 pf=0.98
new Load.495 phases=1 bus1=s114.3 conn=w kv=0.120 kw=14.22 pf=0.97
new Load.496 phases=1 bus1=s114.1.2 conn=d kv=0.208 kw=29.89 pf=0.79
new Load.497 phases=1 bus1=s114.2.3 conn=d kv=0.208 kw=36.29 pf=0.84
new Load.498 phases=1 bus1=s114.3.1 conn=d kv=0.208 kw=31.53 pf=0.80
new Load.499 phases=1 bus1=s120.1 conn=w kv=0.120 kw=47.36 pf=0.93
new Load.500 phases=1 bus1=s120.2 conn=w kv=0.120 kw=36.76 pf=0.91
new Load.501 phases=1 bus1=s120.3 conn=w kv=0.120 kw=38.02 pf=0.91
new Load.502 phases=1 bus1=s120.1.2 conn=d kv=0.208 kw=92.72 pf=0.81
new Load.503 phases=1 bus1=s120.2.3 conn=d kv=0.208 kw=93.46 pf=0.79
new Load.504 phases=1 bus1=s120.3.1 conn=d kv=0.208 kw=93.33 pf=0.81
new Load.505 phases=1 bus1=s121.1 conn=w kv=0.120 kw=35.99 pf=0.99
new Load.506 phases=1 bus1=s121.2 conn=w kv=0.120 kw=33.87 pf=0.92
new Load.507 phases=1 bus1=s121.3 conn=w kv=0.120 kw=38.45 pf=0.94
new Load.508 phases=1 bus1=s121.1.2 conn=d kv=0.208 kw=108.00 pf=0.81
new Load.509 phases=1 bus1=s121.2.3 conn=d kv=0.208 kw=87.53 pf=0.79
new Load.510 phases=1 bus1=s121.3.1 conn=d kv=0.208 kw=98.29 pf=0.84
new Load.511 phases=1 bus1=s122.1 conn=w kv=0.120 kw=45.21 pf=0.91
new Load.512 phases=1 bus1=s122.2 conn=w kv=0.120 kw=44.47 pf=0.98
new Load.513 phases=1 bus1=s122.3 conn=w kv=0.120 kw=43.61 pf=0.97
new Load.514 phases=1 bus1=s122.1.2 conn=d kv=0.208 kw=113.68 pf=0.84
new Load.515 phases=1 bus1=s122.2.3 conn=d kv=0.208 kw=92.63 pf=0.80
new Load.516 phases=1 bus1=s122.3.1 conn=d kv=0.208 kw=104.75 pf=0.76
new Load.517 phases=1 bus1=s123.1 conn=w kv=0.120 kw=13.31 pf=0.95
new Load.518 phases=1 bus1=s123.2 conn=w kv=0.120 kw=13.05 pf=0.93
new Load.519 phases=1 bus1=s123.3 conn=w kv=0.120 kw=13.71 pf=0.96
new Load.520 phases=1 bus1=s123.1.2 conn=d kv=0.208 kw=33.85 pf=0.82
new Load.521 phases=1 bus1=s123.2.3 conn=d kv=0.208 kw=37.88 pf=0.81
new Load.522 phases=1 bus1=s123.3.1 conn=d kv=0.208 kw=37.59 pf=0.77
new Load.523 phases=1 bus1=s124.1 conn=w kv=0.120 kw=16.69 pf=0.96
new Load.524 phases=1 bus1=s124.2 conn=w kv=0.120 kw=12.23 pf=0.99
new Load.525 phases=1 bus1=s124.3 conn=w kv=0.120 kw=16.19 pf=0.98
new Load.526 phases=1 bus1=s124.1.2 conn=d kv=0.208 kw=34.55 pf=0.79
new Load.527 phases=1 bus1=s124.2.3 conn=d kv=0.208 kw=29.38 pf=0.77
new Load.528 phases=1 bus1=s124.3.1 conn=d kv=0.208 kw=29.05 pf=0.80
new Load.529 phases=1 bus1=s125.1 conn=w kv=0.120 kw=12.40 pf=0.91
new Load.530 phases=1 bus1=s125.2 conn=w kv=0.120 kw=12.87 pf=0.91
new Load.531 phases=1 bus1=s125.3 conn=w kv=0.120 kw=14.35 pf=0.99
new Load.532 phases=1 bus1=s125.1.2 conn=d kv=0.208 kw=31.18 pf=0.77
new Load.533 phases=1 bus1=s125.2.3 conn=d kv=0.208 kw=29.22 pf=0.81
new Load.534 phases=1 bus1=s125.3.1 conn=d kv=0.208 kw=29.42 pf=0.78
new Load.535 phases=1 bus1=s127.1 conn=w kv=0.120 kw=17.74 pf=0.92
new Load.536 phases=1 bus1=s127.2 conn=w kv=0.120 kw=12.20 pf=0.92
new Load.537 phases=1 bus1=s127.3 conn=w kv=0.120 kw=14.88 pf=0.91
new Load.538 phases=1 bus1=s127.1.2 conn=d kv=0.208 kw=33.06 pf=0.76
new Load.539 phases=1 bus1=s127.2.3 conn=d kv=0.208 kw=35.59 pf=0.77
new Load.540 phases=1 bus1=s127.3.1 conn=d kv=0.208 kw=28.84 pf=0.82
new Load.541 phases=1 bus1=s128.1 conn=w kv=0.120 kw=13.53 pf=0.95
new Load.542 phases=1 bus1=s128.2 conn=w kv=0.120 kw=13.65 pf=0.96
new Load.543 phases=1 bus1=s128.3 conn=w kv=0.120 kw=15.18 pf=0.97
new Load.544 phases=1 bus1=s128.1.2 conn=d kv=0.208 kw=32.54 pf=0.82
new Load.545 phases=1 bus1=s128.2.3 conn=d kv=0.208 kw=27.98 pf=0.81
new Load.546 phases=1 bus1=s128.3.1 conn=d kv=0.208 kw=34.21 pf=0.78
new Load.547 phases=1 bus1=s129.1 conn=w kv=0.120 kw=12.06 pf=0.93
new Load.548 phases=1 bus1=s129.2 conn=w kv=0.120 kw=14.89 pf=0.99
new Load.549 phases=1 bus1=s129.3 conn=w kv=0.120 kw=14.96 pf=0.95
new Load.550 phases=1 bus1=s129.1.2 conn=d kv=0.208 kw=28.74 pf=0.80
new Load.551 phases=1 bus1=s129.2.3 conn=d kv=0.208 kw=36.80 pf=0.80
new Load.552 phases=1 bus1=s129.3.1 conn=d kv=0.208 kw=28.39 pf=0.77
new Load.553 phases=1 bus1=s130.1 conn=w kv=0.120 kw=15.36 pf=0.93
new Load.554 phases=1 bus1=s130.2 conn=w kv=0.120 kw=14.86 pf=0.99
new Load.555 phases=1 bus1=s130.3 conn=w kv=0.120 kw=11.96 pf=0.96
new Load.556 phases=1 bus1=s130.1.2 conn=d kv=0.208 kw=33.06 pf=0.76
new Load.557 phases=1 bus1=s130.2.3 conn=d kv=0.208 kw=36.16 pf=0.79
new Load.558 phases=1 bus1=s130.3.1 conn=d kv=0.208 kw=37.31 pf=0.82
new Load.559 phases=1 bus1=s132.1 conn=w kv=0.120 kw=17.54 pf=0.99
new Load.560 phases=1 bus1=s132.2 conn=w kv=0.120 kw=11.78 pf=0.98
new Load.561 phases=1 bus1=s132.3 conn=w kv=0.120 kw=11.77 pf=0.93
new Load.562 phases=1 bus1=s132.1.2 conn=d kv=0.208 kw=31.17 pf=0.77
new Load.563 phases=1 bus1=s132.2.3 conn=d kv=0.208 kw=31.46 pf=0.82
new Load.564 phases=1 bus1=s132.3.1 conn=d kv=0.208 kw=38.32 pf=0.83
new Load.565 phases=1 bus1=s133.1 conn=w kv=0.120 kw=13.14 pf=0.94
new Load.566 phases=1 bus1=s133.2 conn=w kv=0.120 kw=13.40 pf=0.96
new Load.567 phases=1 bus1=s133.3 conn=w kv=0.120 kw=14.45 pf=0.93
new Load.568 phases=1 bus1=s133.1.2 conn=d kv=0.208 kw=36.68 pf=0.77
new Load.569 phases=1 bus1=s133.2.3 conn=d kv=0.208 kw=30.05 pf=0.81
new Load.570 phases=1 bus1=s133.3.1 conn=d kv=0.208 kw=28.29 pf=0.80
new Load.571 phases=1 bus1=s134.1 conn=w kv=0.120 kw=12.34 pf=0.99
new Load.572 phases=1 bus1=s134.2 conn=w kv=0.120 kw=15.77 pf=0.95
new Load.573 phases=1 bus1=s134.3 conn=w kv=0.120 kw=15.82 pf=0.96
new Load.574 phases=1 bus1=s134.1.2 conn=d kv=0.208 kw=36.87 pf=0.83
new Load.575 phases=1 bus1=s134.2.3 conn=d kv=0.208 kw=32.50 pf=0.79
new Load.576 phases=1 bus1=s134.3.1 conn=d kv=0.208 kw=35.79 pf=0.77
new Load.577 phases=1 bus1=s135.1 conn=w kv=0.120 kw=13.53 pf=0.98
new Load.578 phases=1 bus1=s135.2 conn=w kv=0.120 kw=14.58 pf=0.97
new Load.579 phases=1 bus1=s135.3 conn=w kv=0.120 kw=14.48 pf=0.98
new Load.580 phases=1 bus1=s135.1.2 conn=d kv=0.208 kw=35.71 pf=0.78
new Load.581 phases=1 bus1=s135.2.3 conn=d kv=0.208 kw=31.50 pf=0.77
new Load.582 phases=1 bus1=s135.3.1 conn=d kv=0.208 kw=33.86 pf=0.77
new Load.583 phases=1 bus1=s137.1 conn=w kv=0.120 kw=11.96 pf=0.97
new Load.584 phases=1 bus1=s137.2 conn=w kv=0.120 kw=11.98 pf=0.99
new Load.585 phases=1 bus1=s137.3 conn=w kv=0.120 kw=12.32 pf=0.91
new Load.586 phases=1 bus1=s137.1.2 conn=d kv=0.208 kw=30.18 pf=0.82
new Load.587 phases=1 bus1=s137.2.3 conn=d kv=0.208 kw=35.65 pf=0.78
new Load.588 phases=1 bus1=s137.3.1 conn=d kv=0.208 kw=28.47 pf=0.80
new Load.589 phases=1 bus1=s138.1 conn=w kv=0.120 kw=12.85 pf=1.00
new Load.590 phases=1 bus1=s138.2 conn=w kv=0.120 kw=14.49 pf=0.91
new Load.591 phases=1 bus1=s138.3 conn=w kv=0.120 kw=13.28 pf=0.96
new Load.592 phases=1 bus1=s138.1.2 conn=d kv=0.208 kw=37.01 pf=0.77
new Load.593 phases=1 bus1=s138.2.3 conn=d kv=0.208 kw=26.95 pf=0.84
new Load.594 phases=1 bus1=s138.3.1 conn=d kv=0.208 kw=29.64 pf=0.78
new Load.595 phases=1 bus1=s139.1 conn=w kv=0.120 kw=16.22 pf=0.97
new Load.596 phases=1 bus1=s139.2 conn=w kv=0.120 kw=14.70 pf=0.97
new Load.597 phases=1 bus1=s139.3 conn=w kv=0.120 kw=15.30 pf=0.98
new Load.598 phases=1 bus1=s139.1.2 conn=d kv=0.208 kw=28.15 pf=0.81
new Load.599 phases=1 bus1=s139.2.3 conn=d kv=0.208 kw=36.35 pf=0.77
new Load.600 phases=1 bus1=s139.3.1 conn=d kv=0.208 kw=35.47 pf=0.79
new Load.601 phases=1 bus1=s140.1 conn=w kv=0.120 kw=14.27 pf=0.99
new Load.602 phases=1 bus1=s140.2 conn=w kv=0.120 kw=12.09 pf=0.92
new Load.603 phases=1 bus1=s140.3 conn=w kv=0.120 kw=13.66 pf=0.98
new Load.604 phases=1 bus1=s140.1.2 conn=d kv=0.208 kw=29.39 pf=0.82
new Load.605 phases=1 bus1=s140.2.3 conn=d kv=0.208 kw=33.66 pf=0.84
new Load.606 phases=1 bus1=s140.3.1 conn=d kv=0.208 kw=29.88 pf=0.82
new Load.607 phases=1 bus1=s142.1 conn=w kv=0.120 kw=13.22 pf=0.91
new Load.608 phases=1 bus1=s142.2 conn=w kv=0.120 kw=12.40 pf=0.92
new Load.609 phases=1 bus1=s142.3 conn=w kv=0.120 kw=12.26 pf=0.95
new Load.610 phases=1 bus1=s142.1.2 conn=d kv=0.208 kw=36.88 pf=0.77
new Load.611 phases=1 bus1=s142.2.3 conn=d kv=0.208 kw=31.62 pf=0.84
new Load.612 phases=1 bus1=s142.3.1 conn=d kv=0.208 kw=36.31 pf=0.76
new Load.613 phases=1 bus1=s143.1 conn=w kv=0.120 kw=12.61 pf=0.93
new Load.614 phases=1 bus1=s143.2 conn=w kv=0.120 kw=15.46 pf=0.97
new Load.615 phases=1 bus1=s143.3 conn=w kv=0.120 kw=15.22 pf=0.94
new Load.616 phases=1 bus1=s143.1.2 conn=d kv=0.208 kw=30.62 pf=0.78
new Load.617 phases=1 bus1=s143.2.3 conn=d kv=0.208 kw=38.28 pf=0.82
new Load.618 phases=1 bus1=s143.3.1 conn=d kv=0.208 kw=29.34 pf=0.83
new Load.619 phases=1 bus1=s144.1 conn=w kv=0.120 kw=12.17 pf=0.96
new Load.620 phases=1 bus1=s144.2 conn=w kv=0.120 kw=15.53 pf=0.93
new Load.621 phases=1 bus1=s144.3 conn=w kv=0.120 kw=14.78 pf=0.98
new Load.622 phases=1 bus1=s144.1.2 conn=d kv=0.208 kw=28.76 pf=0.78
new Load.623 phases=1 bus1=s144.2.3 conn=d kv=0.208 kw=37.85 pf=0.81
new Load.624 phases=1 bus1=s144.3.1 conn=d kv=0.208 kw=29.31 pf=0.82

! ------ SOLVER COMMANDS ------
Set VoltageBases=[0.208]
CalcV
set mode=snapshot
solve
